{
  "deliverable": "io_list",
  "overall_grade": "C",
  "summary": "The IO list contains numerous fundamental errors in I/O type classification. Passive primary elements (e.g., FE, TE, TW, RO) are incorrectly listed as I/O points. Many physical transmitters (e.g., FIT, PIT, TIT, ZT) and switches (e.g., HS, HSD, PSDH, PSDL) are wrongly classified as 'Soft Link' instead of their appropriate Analog Input (AI) or Digital Input (DI) types. This indicates a significant gap in understanding I/O definition and instrument classification, requiring substantial manual review and correction.",
  "comments": [
    {
      "deliverable": "io_list",
      "row_id": "3fcc7c3bdab4f30b6961c9f4d525784",
      "tag_number": "FE",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "io_type",
      "issue": "Flow Element (FE) is a passive primary element and does not have an I/O point. It should not be listed in an I/O schedule.",
      "suggested_value": "Remove row or mark as 'Passive'",
      "reason": "Including passive elements as I/O inflates I/O counts and misrepresents the control system scope.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "deterministic_rule"
    },
    {
      "deliverable": "io_list",
      "row_id": "c761b31dcc5a52733f19a196c39706ae",
      "tag_number": "RO",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "io_type",
      "issue": "Radiation Orifice (RO) is a passive primary element and does not have an I/O point. It should not be listed in an I/O schedule.",
      "suggested_value": "Remove row or mark as 'Passive'",
      "reason": "Including passive elements as I/O inflates I/O counts and misrepresents the control system scope.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "deterministic_rule"
    },
    {
      "deliverable": "io_list",
      "row_id": "33c49b82dcdee757adc669f962ae98ff",
      "tag_number": "TE",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "io_type",
      "issue": "Temperature Element (TE) is a passive primary element (e.g., RTD, Thermocouple) and does not have an I/O point itself. It connects to a transmitter or direct input card.",
      "suggested_value": "Remove row or mark as 'Passive'",
      "reason": "Including passive elements as I/O inflates I/O counts and misrepresents the control system scope.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "deterministic_rule"
    },
    {
      "deliverable": "io_list",
      "row_id": "c8c4b1affd2f21751d824a60fa54aed1",
      "tag_number": "TW",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "io_type",
      "issue": "Thermowell (TW) is a passive mechanical component and does not have an I/O point. It should not be listed in an I/O schedule.",
      "suggested_value": "Remove row or mark as 'Passive'",
      "reason": "Including passive elements as I/O inflates I/O counts and misrepresents the control system scope.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "deterministic_rule"
    },
    {
      "deliverable": "io_list",
      "row_id": "2a72060f11ac53aa100717af47bf67f9",
      "tag_number": "FIT",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "io_type",
      "issue": "Flow Indicator Transmitter (FIT) is a physical instrument that measures flow and transmits a signal. It should be an Analog Input (AI).",
      "suggested_value": "AI",
      "reason": "Incorrect I/O type leads to inaccurate I/O counts and incorrect wiring/system design.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "deterministic_rule"
    },
    {
      "deliverable": "io_list",
      "row_id": "a973ba78ec83c45b72d9a7aa167401a3",
      "tag_number": "PIT",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "io_type",
      "issue": "Pressure Indicator Transmitter (PIT) is a physical instrument that measures pressure and transmits a signal. It should be an Analog Input (AI).",
      "suggested_value": "AI",
      "reason": "Incorrect I/O type leads to inaccurate I/O counts and incorrect wiring/system design.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "deterministic_rule"
    },
    {
      "deliverable": "io_list",
      "row_id": "c07f3ce46ea21618194f1bcfcc4a395a",
      "tag_number": "TIT",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "io_type",
      "issue": "Temperature Indicator Transmitter (TIT) is a physical instrument that measures temperature and transmits a signal. It should be an Analog Input (AI).",
      "suggested_value": "AI",
      "reason": "Incorrect I/O type leads to inaccurate I/O counts and incorrect wiring/system design.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "deterministic_rule"
    },
    {
      "deliverable": "io_list",
      "row_id": "f49d6ed78c42815a29ac5db658ff12a8",
      "tag_number": "ZT",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "io_type",
      "issue": "Position Transmitter (ZT) is a physical instrument that measures position and transmits a signal. It should be an Analog Input (AI).",
      "suggested_value": "AI",
      "reason": "Incorrect I/O type leads to inaccurate I/O counts and incorrect wiring/system design.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "deterministic_rule"
    },
    {
      "deliverable": "io_list",
      "row_id": "fef125c0a0fc31077083f09b6bd2b184",
      "tag_number": "HS",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "io_type",
      "issue": "Operator Hand Switch (HS) is a physical device that provides a discrete signal. It should be a Digital Input (DI).",
      "suggested_value": "DI",
      "reason": "Incorrect I/O type leads to inaccurate I/O counts and incorrect wiring/system design.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "deterministic_rule"
    },
    {
      "deliverable": "io_list",
      "row_id": "a8cbed4a1608587fdf6723aece5c1058",
      "tag_number": "HSD",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "io_type",
      "issue": "Emergency Shutdown Hand Switch (HSD) is a physical device that provides a discrete signal. It should be a Digital Input (DI).",
      "suggested_value": "DI",
      "reason": "Incorrect I/O type leads to inaccurate I/O counts and incorrect wiring/system design, especially critical for safety systems.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "deterministic_rule"
    },
    {
      "deliverable": "io_list",
      "row_id": "9f862301a365e69d169d36edf1d464ea",
      "tag_number": "PSDH",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "io_type",
      "issue": "Pressure Safety Differential High (PSDH) is a pressure switch providing a discrete signal. It should be a Digital Input (DI).",
      "suggested_value": "DI",
      "reason": "Incorrect I/O type leads to inaccurate I/O counts and incorrect wiring/system design, especially critical for safety systems.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "deterministic_rule"
    },
    {
      "deliverable": "io_list",
      "row_id": "89ce724219891619920cd5fb152645b3",
      "tag_number": "PSDL",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "io_type",
      "issue": "Pressure Safety Differential Low (PSDL) is a pressure switch providing a discrete signal. It should be a Digital Input (DI).",
      "suggested_value": "DI",
      "reason": "Incorrect I/O type leads to inaccurate I/O counts and incorrect wiring/system design, especially critical for safety systems.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "deterministic_rule"
    },
    {
      "deliverable": "io_list",
      "row_id": "366b5f9b4c25fb567740379f31dd8277",
      "tag_number": "1203P-01",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "io_type",
      "issue": "Generic 'P' tag for Pressure. If this represents a pressure transmitter, it should be AI. If it's a pressure switch, it should be DI. 'Soft Link' is unlikely for a physical pressure instrument.",
      "suggested_value": "AI or DI (requires P&ID review)",
      "reason": "Misclassification of physical instruments as 'Soft Link' leads to missing I/O points and incorrect scope.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "model_prompt"
    },
    {
      "deliverable": "io_list",
      "row_id": "6cebd9bba5bbce797432015c4ef73eeb",
      "tag_number": "ZIH",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "io_type",
      "issue": "Position Indicator High (ZIH). If this is a limit switch, it should be a Digital Input (DI). If it's a local indicator, it's passive.",
      "suggested_value": "DI (if switch)",
      "reason": "Misclassification of physical instruments as 'Soft Link' leads to missing I/O points and incorrect scope.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "model_prompt"
    },
    {
      "deliverable": "io_list",
      "row_id": "6be7a502317bf5395f0fcfc481d83935",
      "tag_number": "ZIL",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "io_type",
      "issue": "Position Indicator Low (ZIL). If this is a limit switch, it should be a Digital Input (DI). If it's a local indicator, it's passive.",
      "suggested_value": "DI (if switch)",
      "reason": "Misclassification of physical instruments as 'Soft Link' leads to missing I/O points and incorrect scope.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "model_prompt"
    },
    {
      "deliverable": "io_list",
      "row_id": "8176a511064739b46a35d11128da39a8",
      "tag_number": "CC",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "io_type",
      "issue": "Process Conductivity Control (CC). If this refers to a physical conductivity analyzer or transmitter, it should be an Analog Input (AI).",
      "suggested_value": "AI (if physical transmitter/analyzer)",
      "reason": "Vague 'Soft Link' for a potentially physical instrument leads to incomplete I/O data.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "model_prompt"
    },
    {
      "deliverable": "io_list",
      "row_id": "8df90e48f528b5fbcfe78cb44d7a7782",
      "tag_number": "CP",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "io_type",
      "issue": "Conductivity (CP). If this refers to a physical conductivity sensor or transmitter, it should be an Analog Input (AI).",
      "suggested_value": "AI (if physical sensor/transmitter)",
      "reason": "Vague 'Soft Link' for a potentially physical instrument leads to incomplete I/O data.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "model_prompt"
    },
    {
      "deliverable": "io_list",
      "row_id": "3e5bf5c589583d0df5b8dbddaaa50ab3",
      "tag_number": "FQI",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "io_type",
      "issue": "Local Flow Indication (FQI). If this device provides retransmission or pulse output, it should be an Analog Input (AI) or Digital Input (DI).",
      "suggested_value": "AI or DI (if retransmission/pulse output)",
      "reason": "Vague 'Soft Link' for a potentially physical instrument leads to incomplete I/O data.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "model_prompt"
    },
    {
      "deliverable": "io_list",
      "row_id": "b396c35d7064bbf2a38fa8608e3ededa",
      "tag_number": "FROM-12330-FROM",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "io_type",
      "issue": "Generic 'FROM' tag for Flow. If this represents a flow transmitter, it should be an Analog Input (AI).",
      "suggested_value": "AI (if flow transmitter)",
      "reason": "Vague 'Soft Link' for a potentially physical instrument leads to incomplete I/O data.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "model_prompt"
    },
    {
      "deliverable": "io_list",
      "row_id": "f768e3f48f9a5c3df90884fad5d6a18a",
      "tag_number": "IN-1000",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "io_type",
      "issue": "Current (IN). If this represents a current transmitter, it should be an Analog Input (AI).",
      "suggested_value": "AI (if current transmitter)",
      "reason": "Vague 'Soft Link' for a potentially physical instrument leads to incomplete I/O data.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "model_prompt"
    },
    {
      "deliverable": "io_list",
      "row_id": "ed10bb224c412cfaf2c1772309a4f12b",
      "tag_number": "LP-18",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "io_type",
      "issue": "Level (LP). If this represents a level transmitter, it should be AI. If it's a level switch, it should be DI.",
      "suggested_value": "AI or DI (requires P&ID review)",
      "reason": "Vague 'Soft Link' for a potentially physical instrument leads to incomplete I/O data.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "model_prompt"
    },
    {
      "deliverable": "io_list",
      "row_id": "e66ac087aadb17b56a6eec754fe5e984",
      "tag_number": "PY",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "io_type",
      "issue": "Pressure Signal Conversion (PY). If this is a transducer (e.g., P/I converter), it will have I/O (AI and/or AO).",
      "suggested_value": "AI/AO (requires P&ID review)",
      "reason": "Vague 'Soft Link' for a potentially physical instrument leads to incomplete I/O data.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "model_prompt"
    },
    {
      "deliverable": "io_list",
      "row_id": "fc36af8dd6a8a928dbfacd7c01731c9b",
      "tag_number": "SH-1203P-01A",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "io_type",
      "issue": "Speed (SH). If this represents a speed transmitter, it should be AI. If it's a speed switch, it should be DI.",
      "suggested_value": "AI or DI (requires P&ID review)",
      "reason": "Vague 'Soft Link' for a potentially physical instrument leads to incomplete I/O data.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "model_prompt"
    },
    {
      "deliverable": "io_list",
      "row_id": "a6f7559b625269b203e8012476e0922f",
      "tag_number": "SY",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "io_type",
      "issue": "Speed Signal Conversion (SY). If this is a transducer, it will have I/O (AI and/or AO).",
      "suggested_value": "AI/AO (requires P&ID review)",
      "reason": "Vague 'Soft Link' for a potentially physical instrument leads to incomplete I/O data.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "model_prompt"
    },
    {
      "deliverable": "io_list",
      "row_id": "1ebcac9198f33789385018e624ea2666",
      "tag_number": "XA",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "io_type",
      "issue": "Process Alarm (XA). If this refers to an alarm switch (e.g., XAH, XAL), it should be a Digital Input (DI).",
      "suggested_value": "DI (if alarm switch)",
      "reason": "Vague 'Soft Link' for a potentially physical instrument leads to incomplete I/O data.",
      "evidence_needed": "P&ID symbol, Instrument Datasheet",
      "fix_type": "model_prompt"
    }
  ]
}