{
  "deliverable": "io_list",
  "project_id": "XYRA_E2E_PID_GRID_TEST_20260607",
  "context": {
    "project": {
      "project_id": "XYRA_E2E_PID_GRID_TEST_20260607",
      "name": "XYRA Acceptance Test",
      "project_no": "XYRA_E2E_PID_GRID_TEST_20260607",
      "client_name": "Internal QA",
      "contractor_name": "XYRA Studio",
      "location": "Local",
      "country": null,
      "description": null,
      "created_at": "2026-06-07 08:52:10",
      "updated_at": "2026-06-07 08:54:32"
    },
    "counts": {
      "instruments": 649,
      "active_instruments": 606,
      "rejected_noise": 43,
      "sessions": 11,
      "review_required": 28,
      "missing_service": 0,
      "missing_line_tag": 250
    },
    "by_type": [
      {
        "key": "PI",
        "count": 77
      },
      {
        "key": "PIT",
        "count": 60
      },
      {
        "key": "HS",
        "count": 28
      },
      {
        "key": "TP",
        "count": 27
      },
      {
        "key": "SSV",
        "count": 25
      },
      {
        "key": "TI",
        "count": 20
      },
      {
        "key": "HSD",
        "count": 18
      },
      {
        "key": "TW",
        "count": 18
      },
      {
        "key": "PSAH",
        "count": 17
      },
      {
        "key": "PSDL",
        "count": 15
      },
      {
        "key": "TIT",
        "count": 15
      },
      {
        "key": "PSAL",
        "count": 14
      },
      {
        "key": "TE",
        "count": 12
      },
      {
        "key": "XA",
        "count": 12
      },
      {
        "key": "SSSV",
        "count": 11
      },
      {
        "key": "PSDH",
        "count": 10
      },
      {
        "key": "XTGD",
        "count": 10
      },
      {
        "key": "ZIH",
        "count": 10
      },
      {
        "key": "ZIL",
        "count": 10
      },
      {
        "key": "FI",
        "count": 9
      },
      {
        "key": "XFD",
        "count": 9
      },
      {
        "key": "FIT",
        "count": 7
      },
      {
        "key": "XI",
        "count": 7
      },
      {
        "key": "CVA",
        "count": 6
      },
      {
        "key": "FE",
        "count": 6
      }
    ]
  },
  "instructions": [
    "Review as senior EPC IO list checker.",
    "Check IO type, signal type, system, supply voltage, and whether passive/soft items are wrongly counted as IO.",
    "Flag missing or suspicious IO rows only; do not rewrite the full list."
  ],
  "rows": [
    {
      "id": "099fbbea5c2129145688f599e9fbb07e",
      "tag_number": "CC",
      "instrument_type": "CC",
      "service": "Process conductivity control",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (2).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "b5974f97ee40824ed3edf7af84a0edfc",
      "tag_number": "CP",
      "instrument_type": "CP",
      "service": "Conductivity (?)",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (5).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "d21fd48515295470e815665aec63cb5d",
      "tag_number": "FI-1414P-02",
      "instrument_type": "FI",
      "service": "Flow indication on chemical injection line",
      "io_type": "AI",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (9).pdf",
      "line_tag": "1-IZ-10199-253411-Z-N",
      "status": "Draft",
      "review_required": 1
    },
    {
      "id": "7930c29fa96ebebc611a076931e93d53",
      "tag_number": "FIC",
      "instrument_type": "FIC",
      "service": "Process flow control",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (1).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "e162c12365f4f0b28db3465a3d287f6f",
      "tag_number": "FIT",
      "instrument_type": "FIT",
      "service": "Process flow",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (1).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "e796f52c273c2220fa1abd60cd5ecc41",
      "tag_number": "FQI",
      "instrument_type": "FQI",
      "service": "Local flow indication",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (4).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "220896e30009d73914547f9f81deed84",
      "tag_number": "HS",
      "instrument_type": "HS",
      "service": "Operator hand switch",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (1).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "eb7e714f03120d35c73b2f340a33075d",
      "tag_number": "HSD",
      "instrument_type": "HSD",
      "service": "Emergency shutdown hand switch",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (5).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "3b0583156384ddf8d69b08948d1bf444",
      "tag_number": "HSD-1414P-01",
      "instrument_type": "HSD",
      "service": "Emergency shutdown hand switch",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "SIS/ESD",
      "supply_voltage": "24VDC",
      "pid_number": "pid (9).pdf",
      "line_tag": "2-PO-11376-256620-X-P",
      "status": "Draft",
      "review_required": 1
    },
    {
      "id": "de5fe013cccd53ad42ad61a39ed8e45f",
      "tag_number": "HSD-1414P-02",
      "instrument_type": "HSD",
      "service": "Emergency shutdown hand switch",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "SIS/ESD",
      "supply_voltage": "24VDC",
      "pid_number": "pid (9).pdf",
      "line_tag": "2-PO-11709-256620-X-P",
      "status": "Draft",
      "review_required": 1
    },
    {
      "id": "2a2d019ab5c704120c0efea47cb8fb71",
      "tag_number": "HSD-1414P-30",
      "instrument_type": "HSD",
      "service": "Emergency shutdown hand switch",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "SIS/ESD",
      "supply_voltage": "24VDC",
      "pid_number": "pid (9).pdf",
      "line_tag": "Review_required=true",
      "status": "Draft",
      "review_required": 1
    },
    {
      "id": "2a1ad3b975c141d3749d0562c36d195b",
      "tag_number": "PIC",
      "instrument_type": "PIC",
      "service": "Process pressure control",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (1).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "4070d45315252e7a713d5b831f9f233a",
      "tag_number": "PIT",
      "instrument_type": "PIT",
      "service": "Process pressure",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (1).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "3d85b4dcb58d9272b6a76e8f1753ca70",
      "tag_number": "PSDH",
      "instrument_type": "PSDH",
      "service": "Pressure Safety Differential High",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (11).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "a720c13e4742bfe2765ff979156da0bf",
      "tag_number": "PSDL",
      "instrument_type": "PSDL",
      "service": "Pressure Safety Differential Low",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (11).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "2038ee427e002cccc2c50402eddd9143",
      "tag_number": "PY",
      "instrument_type": "PY",
      "service": "Pressure signal conversion",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (1).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "9984ffdac37d2bb3c7500d6e979d3777",
      "tag_number": "SC",
      "instrument_type": "SC",
      "service": "Process speed control",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (11).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "4def936cafcbe768964606cc49457554",
      "tag_number": "SY",
      "instrument_type": "SY",
      "service": "Speed signal conversion",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (2).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "f57a579612f43efe71f84fcb034d4d30",
      "tag_number": "TIT",
      "instrument_type": "TIT",
      "service": "Process temperature",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (1).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "5b7b9cf56047cf176de3c8089fa2b972",
      "tag_number": "X3",
      "instrument_type": "X",
      "service": "Process (Misc)",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (6).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "60d004c10b42540d9891011e17132e6c",
      "tag_number": "XA",
      "instrument_type": "XA",
      "service": "Process alarm",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (1).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "a4364adeac5aa8257e1437f6c99a045d",
      "tag_number": "ZIH",
      "instrument_type": "ZIH",
      "service": "Local position indication",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (1).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "dfaff215a51dc7ae0cd75af9f8e9860a",
      "tag_number": "ZIL",
      "instrument_type": "ZIL",
      "service": "Local position indication",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (1).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "f9717e5ba27fd052769bf77f09d5d3ea",
      "tag_number": "ZT",
      "instrument_type": "ZT",
      "service": "Process position",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": null,
      "supply_voltage": null,
      "pid_number": "pid (4).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "5acc2b0d92970a89f2f87eab1c1eaf60",
      "tag_number": "ADNOC-11",
      "instrument_type": "ADNOC",
      "service": "Process analysis control",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (3).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "fead9812562dbcbbc4b9ffdaf2981ac0",
      "tag_number": "AS-TO10D-NEED",
      "instrument_type": "AS",
      "service": "Process analysis switch",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (11).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "fe67a2d27b1b1023a6c17e00744a80bf",
      "tag_number": "ASME-251441-J",
      "instrument_type": "ASME",
      "service": "Analysis Safety Element",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (2).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "7875cd5fc4e41d40d10670b3b3e87ac9",
      "tag_number": "CALL-08",
      "instrument_type": "CALL",
      "service": "Process conductivity low-low alarm",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (1).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "3389d551becb5064eed842874394a50a",
      "tag_number": "CC-26",
      "instrument_type": "CC",
      "service": "Process conductivity control",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (5).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "60bdb2af7395c7bb6ae1c0382320cffb",
      "tag_number": "CC-573P-01",
      "instrument_type": "CC",
      "service": "Process conductivity control",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (2).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "ae7e34236d4df8a05529b329b79bc553",
      "tag_number": "CVA-1203P-01",
      "instrument_type": "CVA",
      "service": "Control valve actuator command",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "Loop Powered",
      "pid_number": "pid (5).pdf",
      "line_tag": "2-SP-003",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "7e087b63f250467ba0c65ac805696a03",
      "tag_number": "CVA-1370P-01",
      "instrument_type": "CVA",
      "service": "Control valve actuator command",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "Loop Powered",
      "pid_number": "pid (3).pdf",
      "line_tag": "2-PO-11310-256620-X-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "c89c5c6a9cd51e7ca9175f9f4a369354",
      "tag_number": "CVA-1375P-01",
      "instrument_type": "CVA",
      "service": "Control valve actuator command",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "Loop Powered",
      "pid_number": "pid (7).pdf",
      "line_tag": "2-PO-11277-256620-X-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "a18bab327e4bc131fd76d2d8375729c7",
      "tag_number": "CVA-1414P-01",
      "instrument_type": "CVA",
      "service": "Control valve actuator command",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "Loop Powered",
      "pid_number": "pid (9).pdf",
      "line_tag": "2-PO-11376-256620-X-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "8cfdbc531ccd85ad41c1c9aa460add95",
      "tag_number": "CVA-1762P-01",
      "instrument_type": "CVA",
      "service": "Control valve actuator command",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "Loop Powered",
      "pid_number": "pid (11).pdf",
      "line_tag": "4-PO-27768-FC1L6C-FX-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "c2cd4f53bc4a206d8e6912570f4bddfb",
      "tag_number": "CVA-573P-02",
      "instrument_type": "CVA",
      "service": "Control valve actuator command",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "Loop Powered",
      "pid_number": "pid (2).pdf",
      "line_tag": "4-PO-33450-251441-J-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "2ab5e14d495c71775bd2b0e146cacb58",
      "tag_number": "CVZI-573P-02",
      "instrument_type": "CVZI",
      "service": "Control valve position indication",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (2).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "44e82495d6c0791f41c4f2bf9dc2d783",
      "tag_number": "CVZT-573P-02",
      "instrument_type": "CVZT",
      "service": "Control valve position feedback",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (2).pdf",
      "line_tag": "2-PO-33458-251441-J-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "42aefd5614c7e3a5d70997ee5a76d2ee",
      "tag_number": "EI-573P-01",
      "instrument_type": "EI",
      "service": "Process oil line voltage indication",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (2).pdf",
      "line_tag": "4-PO-33451-251441-J-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "6832b7a1cc4c28796d7b8f03290d5377",
      "tag_number": "EPC-28",
      "instrument_type": "EPC",
      "service": "Process voltage control",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (1).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "ff685bb62f04264a69275ae7a9874d83",
      "tag_number": "EPC-71",
      "instrument_type": "EPC",
      "service": "Process voltage control",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (2).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "d3156d7639592ba3354f2cb8a5f94543",
      "tag_number": "FCV-1203P-01",
      "instrument_type": "FCV",
      "service": "PG service line valve control",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "Loop Powered",
      "pid_number": "pid (6).pdf",
      "line_tag": "2-PG-23841-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "6bded7f09f2be73773ed7b8108acbba0",
      "tag_number": "FCV-1370P-01",
      "instrument_type": "FCV",
      "service": "PG service line valve control",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "Loop Powered",
      "pid_number": "pid (4).pdf",
      "line_tag": "2-PG-23771-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "24259163ec83f5076fc0b7cb1061e856",
      "tag_number": "FCV-1375P-01",
      "instrument_type": "FCV",
      "service": "PG service line valve control",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "Loop Powered",
      "pid_number": "pid (8).pdf",
      "line_tag": "2-PG-24301-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "056ecdc69ca3dc3c8f6bf446dbbe843d",
      "tag_number": "FCV-1414P-26",
      "instrument_type": "FCV",
      "service": "PG service line valve control",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "Loop Powered",
      "pid_number": "pid (10).pdf",
      "line_tag": "2-PG-24331-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "93265ff36f0a04af91650b4e9076dbac",
      "tag_number": "FCV-1762P-12",
      "instrument_type": "FCV",
      "service": "Chemical injection line valve control",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "Loop Powered",
      "pid_number": "pid (1).pdf",
      "line_tag": "1-IZ-26840-253411-Z-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "63198ce5d8fcf4ba66dbd48ef272ac7d",
      "tag_number": "FI-1203P-01",
      "instrument_type": "FI",
      "service": "VG service line flow indication",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (6).pdf",
      "line_tag": "6-VG-20405-013461-Y-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "5f5b08f7fc58a1abc6857e35904d4ecc",
      "tag_number": "FI-1370P-01",
      "instrument_type": "FI",
      "service": "VG service line flow indication",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (4).pdf",
      "line_tag": "6-VG-20370-013461-Y-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "488421d2c1767c88f1b6c2de49d24399",
      "tag_number": "FI-1375P-01",
      "instrument_type": "FI",
      "service": "VG service line flow indication",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (8).pdf",
      "line_tag": "6-VG-20635-013461-Y-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "c653c5f0f2dd09c9f3de0a591c096803",
      "tag_number": "FI-1414P-26",
      "instrument_type": "FI",
      "service": "VG service line flow indication",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (10).pdf",
      "line_tag": "6-VG-20650-013461-Y-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "d274071ca41054bd4beb78f2c4a5f7be",
      "tag_number": "FI-1762P-01",
      "instrument_type": "FI",
      "service": "Nitrogen line flow indication",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (11).pdf",
      "line_tag": "2-NN-16878-AC1A1B-FX",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "6dabf75469711cceb96689224579aa31",
      "tag_number": "FI-1762P-12",
      "instrument_type": "FI",
      "service": "VG service line flow indication",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (1).pdf",
      "line_tag": "6-VG-20715-013461-Y-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "c298f4d5b6b7802674596a2665a5a57e",
      "tag_number": "FIC-1203P-01",
      "instrument_type": "FIC",
      "service": "Process flow control",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (6).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "2fc1bd7778dd36fb9dcf4660e2be38b7",
      "tag_number": "FIC-1370P-01",
      "instrument_type": "FIC",
      "service": "Process flow control",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (4).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "d091e4094ca6d48fe5e8b0395cf87dc1",
      "tag_number": "FIC-1375P-01",
      "instrument_type": "FIC",
      "service": "Process flow control",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (8).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "256c99b80f8d16ee8423e79a77ee4f07",
      "tag_number": "FIC-1414P-26",
      "instrument_type": "FIC",
      "service": "Process flow control",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (10).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "771eca9b1c0e5bff7fd6cc3628701600",
      "tag_number": "FIC-1762P-12",
      "instrument_type": "FIC",
      "service": "Process flow control",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (1).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "0d0f54b0d1318cb1bb5796ed3978565e",
      "tag_number": "FIRE-40",
      "instrument_type": "FIRE",
      "service": "Flow Indicating Element",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (1).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "18a09e1c547055bcc4c72d633664a7f2",
      "tag_number": "FIT-1203P-01",
      "instrument_type": "FIT",
      "service": "Flow downstream of FCV-1203P-01",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (6).pdf",
      "line_tag": "2-PG-23841-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "7324619c216e46e3be9bad3dff03a2b8",
      "tag_number": "FIT-1370P-01",
      "instrument_type": "FIT",
      "service": "Flow downstream of FCV-1370P-01",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (4).pdf",
      "line_tag": "2-PG-23771-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "8cd6ff28efae425f7d7f427367c0210b",
      "tag_number": "FIT-1375P-01",
      "instrument_type": "FIT",
      "service": "Flow downstream of FCV-1375P-01",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (8).pdf",
      "line_tag": "2-PG-24301-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "37128aff2902afee02bc80a505d32589",
      "tag_number": "FIT-1414P-26",
      "instrument_type": "FIT",
      "service": "Flow downstream of FCV-1414P-26",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (10).pdf",
      "line_tag": "2-PG-24331-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "416068705c75ddbdd648cbe77a2e2710",
      "tag_number": "FIT-1762P-01",
      "instrument_type": "FIT",
      "service": "Nitrogen line flow",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (11).pdf",
      "line_tag": "2-NN-16878-AC1A1B-FX",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "09b6b37acca6efefc706f990f75e767e",
      "tag_number": "FIT-1762P-12",
      "instrument_type": "FIT",
      "service": "VG service line flow",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (1).pdf",
      "line_tag": "2-VG-20718-013461-Y-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "b61ebacf3d9e806d6052194779e3b68e",
      "tag_number": "FLAME-40",
      "instrument_type": "FLAME",
      "service": "Process flow low-low alarm",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (1).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "4f78eabb6a6f2894b78e4cf4a0e8f054",
      "tag_number": "FLOW-251482-P",
      "instrument_type": "FLOW",
      "service": "Flow Low Well",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (2).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "6c0a341a8e0320962ff420af7f0c49d0",
      "tag_number": "FOR-API5000",
      "instrument_type": "FOR",
      "service": "Flow Recorder",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (2).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "546debb42dabed7e4aa5c91c86dc3cd9",
      "tag_number": "FQI-1203P-01",
      "instrument_type": "FQI",
      "service": "VG service line flow indication",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (6).pdf",
      "line_tag": "6-VG-20405-013461-Y-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "eaa3cd0a8f9482f8cab1ecf9eab12964",
      "tag_number": "FQI-1370P-01",
      "instrument_type": "FQI",
      "service": "VG service line flow indication",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (4).pdf",
      "line_tag": "6-VG-20370-013461-Y-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "f177258efcc9e2223452f590275014af",
      "tag_number": "FQI-1375P-01",
      "instrument_type": "FQI",
      "service": "VG service line flow indication",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (8).pdf",
      "line_tag": "6-VG-20635-013461-Y-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "480d58c4ed5abc777d1b96561973eda6",
      "tag_number": "FQI-1414P-26",
      "instrument_type": "FQI",
      "service": "VG service line flow indication",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (10).pdf",
      "line_tag": "6-VG-20650-013461-Y-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "86c6f86f8f05a39fd7f4026bc0a9f242",
      "tag_number": "FQI-1762P-12",
      "instrument_type": "FQI",
      "service": "VG service line flow indication",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (1).pdf",
      "line_tag": "6-VG-20715-013461-Y-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "d076195d9d2dfac7afb590f5afc3e005",
      "tag_number": "FZT-1203P-01",
      "instrument_type": "FZT",
      "service": "Control valve position feedback",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (6).pdf",
      "line_tag": "1-IZ-26220-253411-Z-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "74a8092fdffb18ac66f8bb2ba82ad2b4",
      "tag_number": "FZT-1375P-01",
      "instrument_type": "FZT",
      "service": "Control valve position feedback",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (8).pdf",
      "line_tag": "1-IZ-26680-253411-Z-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "0bc846ff561e606483c55e7cc5f6e293",
      "tag_number": "FZT-1414P-26",
      "instrument_type": "FZT",
      "service": "Control valve position feedback",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (10).pdf",
      "line_tag": "1-IZ-26710-253411-Z-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "7e7c0a57e64f91957c63d866809554c1",
      "tag_number": "FZT-1762P-12",
      "instrument_type": "FZT",
      "service": "Control valve position feedback",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (1).pdf",
      "line_tag": "1-IZ-26840-253411-Z-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "a7caaf87b16af813a3e26ffedb9ea9ee",
      "tag_number": "GAS-30",
      "instrument_type": "GAS",
      "service": "Process instrument switch",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (2).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "3191cdb53fc0d65dbb9da33018740044",
      "tag_number": "GAS-40",
      "instrument_type": "GAS",
      "service": "Process instrument switch",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (1).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "35e73d4294b0eb23ed46f98598e51801",
      "tag_number": "GATE-24",
      "instrument_type": "GATE",
      "service": "Process instrument alarm",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (5).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "a71889dde734eb89395144d3547ccbc7",
      "tag_number": "HAVE-TO10D",
      "instrument_type": "HAVE",
      "service": "Process instrument alarm",
      "io_type": "Soft Link",
      "signal_type": null,
      "system": "DCS",
      "supply_voltage": null,
      "pid_number": "pid (2).pdf",
      "line_tag": null,
      "status": "Draft",
      "review_required": 0
    }
  ]
}