{
  "deliverable": "io_list",
  "overall_grade": "C",
  "summary": "The IO list has several inconsistencies and missing critical information. Many instruments are listed as 'Soft Link' without a clear indication of their function or how they interface with the control system. Signal types and supply voltages are frequently missing for I/O points, which is crucial for system design and procurement. Several 'For Review' items lack sufficient detail. The 'line_tag' field is inconsistently populated, with some entries being generic placeholders like 'Review_required=true'. There's a significant number of missing line tags, which hinders traceability. The 'service' descriptions are sometimes vague or contain question marks, indicating a lack of clarity.",
  "comments": [
    {
      "deliverable": "io_list",
      "row_id": "099fbạc5c2129145688f599e9fbb07e",
      "tag_number": "CC",
      "component_id": "",
      "item_type": "CC",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' but its function is unclear. Soft links should represent logical connections, not physical I/O points unless explicitly defined as such in project documentation.",
      "suggested_value": "Clarify the function and I/O type. If it's a control loop element, it should be defined as AO/AI/DI/DO.",
      "reason": "Incorrectly classifying logical links as I/O can lead to misinterpretation of system architecture and incorrect instrument counts.",
      "evidence_needed": "Project I/O list definition, control philosophy, or P&ID cross-reference.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "b5974f97ee40824ed3edf7af84a0edfc",
      "tag_number": "CP",
      "component_id": "",
      "item_type": "CP",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with a vague service description ('Conductivity (?)'). The I/O type needs to be defined for proper system integration.",
      "suggested_value": "Define the specific I/O type (e.g., AI, DI) and clarify the service description.",
      "reason": "Ambiguous service and undefined I/O type prevent accurate system design and procurement.",
      "evidence_needed": "P&ID, control narrative, or instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "d21fd48515295470e815665aec63cb5d",
      "tag_number": "FI-1414P-02",
      "component_id": "",
      "item_type": "FI",
      "severity": "medium",
      "field": "signal_type",
      "issue": "Signal type is missing for an Analog Input (AI) instrument. This is critical for specifying compatible control system modules and wiring.",
      "suggested_value": "4-20mA",
      "reason": "Standard signal type for AI instruments; missing information hinders system design.",
      "evidence_needed": "Instrument datasheet or P&ID annotation.",
      "fix_type": "project_legend"
    },
    {
      "deliverable": "io_list",
      "row_id": "7930c29fa96ebebc611a076931e93d53",
      "tag_number": "FIC",
      "component_id": "",
      "item_type": "FIC",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Process flow control'. This likely represents a control loop and should be defined with appropriate I/O types (e.g., AI for measurement, AO for control output).",
      "suggested_value": "Clarify if this is a controller with integrated I/O or a logical link. If it's a physical controller, specify AI/AO.",
      "reason": "Soft links are typically for logic, not primary control functions. Misclassification can lead to system design errors.",
      "evidence_needed": "Control philosophy, P&ID, or instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "e162c12365f4f0b28db3465a3d287f6f",
      "tag_number": "FIT",
      "component_id": "",
      "item_type": "FIT",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Process flow'. Flow instruments typically require an Analog Input (AI) to transmit measurement data.",
      "suggested_value": "AI",
      "reason": "Flow transmitters are physical devices that generate analog signals; 'Soft Link' is inappropriate for the primary measurement I/O.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "e796f52c273c2220fa1abd60cd5ecc41",
      "tag_number": "FQI",
      "component_id": "",
      "item_type": "FQI",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Local flow indication'. Local indicators are typically physical devices and may require an AI or a digital output for communication.",
      "suggested_value": "Clarify if it's a local display only or if it transmits a signal. If it transmits, specify AI.",
      "reason": "Misclassification of physical indicators as soft links can lead to incomplete I/O lists.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "220896e30009d73914547f9f81deed84",
      "tag_number": "HS",
      "component_id": "",
      "item_type": "HS",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Operator hand switch'. Hand switches are typically Digital Inputs (DI).",
      "suggested_value": "DI",
      "reason": "Hand switches are physical devices that provide a discrete signal to the control system.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "eb7e714f03120d35c73b2f340a33075d",
      "tag_number": "HSD",
      "component_id": "",
      "item_type": "HSD",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Emergency shutdown hand switch'. Hand switches are typically Digital Inputs (DI).",
      "suggested_value": "DI",
      "reason": "Emergency shutdown switches are physical devices that provide a discrete signal to the safety system.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "3b0583156384ddf8d69b08948d1bf444",
      "tag_number": "HSD-1414P-01",
      "component_id": "",
      "item_type": "HSD",
      "severity": "medium",
      "field": "system",
      "issue": "System is listed as 'SIS/ESD'. Ensure this aligns with the project's defined system codes and nomenclature.",
      "suggested_value": "Verify against project standard system codes.",
      "reason": "Consistency in system naming is crucial for integration and reporting.",
      "evidence_needed": "Project system list or P&ID legend.",
      "fix_type": "project_legend"
    },
    {
      "deliverable": "io_list",
      "row_id": "de5fe013cccd53ad42ad61a39ed8e45f",
      "tag_number": "HSD-1414P-02",
      "component_id": "",
      "item_type": "HSD",
      "severity": "medium",
      "field": "system",
      "issue": "System is listed as 'SIS/ESD'. Ensure this aligns with the project's defined system codes and nomenclature.",
      "suggested_value": "Verify against project standard system codes.",
      "reason": "Consistency in system naming is crucial for integration and reporting.",
      "evidence_needed": "Project system list or P&ID legend.",
      "fix_type": "project_legend"
    },
    {
      "deliverable": "io_list",
      "row_id": "2a2d019ab5c704120c0efea47cb8fb71",
      "tag_number": "HSD-1414P-30",
      "component_id": "",
      "item_type": "HSD",
      "severity": "high",
      "field": "line_tag",
      "issue": "Line tag is populated with 'Review_required=true', which is not a valid line tag. This indicates a missing or unassigned line tag.",
      "suggested_value": "Assign a valid line tag or remove the placeholder.",
      "reason": "Missing or invalid line tags hinder traceability and proper documentation.",
      "evidence_needed": "P&ID cross-reference.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "2a1ad3b975c141d3749d0562c36d195b",
      "tag_number": "PIC",
      "component_id": "",
      "item_type": "PIC",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Process pressure control'. This likely represents a control loop and should be defined with appropriate I/O types (e.g., AI for measurement, AO for control output).",
      "suggested_value": "Clarify if this is a controller with integrated I/O or a logical link. If it's a physical controller, specify AI/AO.",
      "reason": "Soft links are typically for logic, not primary control functions. Misclassification can lead to system design errors.",
      "evidence_needed": "Control philosophy, P&ID, or instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "4070d45315252e7a713d5b831f9f233a",
      "tag_number": "PIT",
      "component_id": "",
      "item_type": "PIT",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Process pressure'. Pressure instruments typically require an Analog Input (AI) to transmit measurement data.",
      "suggested_value": "AI",
      "reason": "Pressure transmitters are physical devices that generate analog signals; 'Soft Link' is inappropriate for the primary measurement I/O.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "3d85b4dcb58d9272b6a76e8f1753ca70",
      "tag_number": "PSDH",
      "component_id": "",
      "item_type": "PSDH",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Pressure Safety Differential High'. Safety devices typically require a Digital Input (DI) or Analog Input (AI) depending on their function.",
      "suggested_value": "DI or AI, depending on whether it's a switch or transmitter.",
      "reason": "Safety instrument I/O types must be clearly defined for system integration.",
      "evidence_needed": "P&ID, instrument datasheet, safety study.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "a720c13e4742bfe2765ff979156da0bf",
      "tag_number": "PSDL",
      "component_id": "",
      "item_type": "PSDL",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Pressure Safety Differential Low'. Safety devices typically require a Digital Input (DI) or Analog Input (AI) depending on their function.",
      "suggested_value": "DI or AI, depending on whether it's a switch or transmitter.",
      "reason": "Safety instrument I/O types must be clearly defined for system integration.",
      "evidence_needed": "P&ID, instrument datasheet, safety study.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "2038ee427e002cccc2c50402eddd9143",
      "tag_number": "PY",
      "component_id": "",
      "item_type": "PY",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Pressure signal conversion'. This is likely a physical instrument and requires a defined I/O type.",
      "suggested_value": "Clarify the function. If it's a transmitter, it should be AI.",
      "reason": "Misclassification of physical instruments as soft links leads to incomplete I/O lists.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "9984ffdac37d2bb3c7500d6e979d3777",
      "tag_number": "SC",
      "component_id": "",
      "item_type": "SC",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Process speed control'. This likely represents a control loop and should be defined with appropriate I/O types (e.g., AI for measurement, AO for control output).",
      "suggested_value": "Clarify if this is a controller with integrated I/O or a logical link. If it's a physical controller, specify AI/AO.",
      "reason": "Soft links are typically for logic, not primary control functions. Misclassification can lead to system design errors.",
      "evidence_needed": "Control philosophy, P&ID, or instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "4def936cafcbe768964606cc49457554",
      "tag_number": "SY",
      "component_id": "",
      "item_type": "SY",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Speed signal conversion'. This is likely a physical instrument and requires a defined I/O type.",
      "suggested_value": "Clarify the function. If it's a transmitter, it should be AI.",
      "reason": "Misclassification of physical instruments as soft links leads to incomplete I/O lists.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "f57a579612f43efe71f84fcb034d4d30",
      "tag_number": "TIT",
      "component_id": "",
      "item_type": "TIT",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Process temperature'. Temperature instruments typically require an Analog Input (AI) to transmit measurement data.",
      "suggested_value": "AI",
      "reason": "Temperature transmitters are physical devices that generate analog signals; 'Soft Link' is inappropriate for the primary measurement I/O.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "5b7b9cf56047cf176de3c8089fa2b972",
      "tag_number": "X3",
      "component_id": "",
      "item_type": "X",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with a vague service description ('Process (Misc)'). The I/O type needs to be defined for proper system integration.",
      "suggested_value": "Define the specific I/O type and clarify the service description.",
      "reason": "Ambiguous service and undefined I/O type prevent accurate system design and procurement.",
      "evidence_needed": "P&ID, control narrative, or instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "60d004c10b42540d9891011e17132e6c",
      "tag_number": "XA",
      "component_id": "",
      "item_type": "XA",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Process alarm'. Alarms are typically generated from physical inputs (DI/AI) or logic. Clarify the source and type.",
      "suggested_value": "Clarify the source of the alarm. If it's a discrete alarm contact, it should be DI.",
      "reason": "Misclassification of alarm sources as soft links can lead to incomplete I/O lists.",
      "evidence_needed": "P&ID, control narrative.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "a4364adeac5aa8257e1437f6c99a045d",
      "tag_number": "ZIH",
      "component_id": "",
      "item_type": "ZIH",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Local position indication'. Local indicators are typically physical devices and may require an AI or a digital output for communication.",
      "suggested_value": "Clarify if it's a local display only or if it transmits a signal. If it transmits, specify AI.",
      "reason": "Misclassification of physical indicators as soft links can lead to incomplete I/O lists.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "dfaff215a51dc7ae0cd75af9f8e9860a",
      "tag_number": "ZIL",
      "component_id": "",
      "item_type": "ZIL",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Local position indication'. Local indicators are typically physical devices and may require an AI or a digital output for communication.",
      "suggested_value": "Clarify if it's a local display only or if it transmits a signal. If it transmits, specify AI.",
      "reason": "Misclassification of physical indicators as soft links can lead to incomplete I/O lists.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "f9717e5ba27fd052769bf77f09d5d3ea",
      "tag_number": "ZT",
      "component_id": "",
      "item_type": "ZT",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Process position'. Position instruments typically require an Analog Input (AI) to transmit measurement data.",
      "suggested_value": "AI",
      "reason": "Position transmitters are physical devices that generate analog signals; 'Soft Link' is inappropriate for the primary measurement I/O.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "ae7e34236d4df8a05529b329b79bc553",
      "tag_number": "CVA-1203P-01",
      "component_id": "",
      "item_type": "CVA",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as 'Loop Powered'. For AO signals, this is typically incorrect; the loop is powered by the controller's 24VDC supply. Clarify the actual power source.",
      "suggested_value": "24VDC",
      "reason": "Loop-powered AO signals are uncommon. Standard practice is 24VDC supply from the controller.",
      "evidence_needed": "Instrument datasheet, control loop diagram.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "7e087b63f250467ba0c65ac805696a03",
      "tag_number": "CVA-1370P-01",
      "component_id": "",
      "item_type": "CVA",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as 'Loop Powered'. For AO signals, this is typically incorrect; the loop is powered by the controller's 24VDC supply. Clarify the actual power source.",
      "suggested_value": "24VDC",
      "reason": "Loop-powered AO signals are uncommon. Standard practice is 24VDC supply from the controller.",
      "evidence_needed": "Instrument datasheet, control loop diagram.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "c89c5c6a9cd51e7ca9175f9f4a369354",
      "tag_number": "CVA-1375P-01",
      "component_id": "",
      "item_type": "CVA",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as 'Loop Powered'. For AO signals, this is typically incorrect; the loop is powered by the controller's 24VDC supply. Clarify the actual power source.",
      "suggested_value": "24VDC",
      "reason": "Loop-powered AO signals are uncommon. Standard practice is 24VDC supply from the controller.",
      "evidence_needed": "Instrument datasheet, control loop diagram.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "a18bab327e4bc131fd76d2d8375729c7",
      "tag_number": "CVA-1414P-01",
      "component_id": "",
      "item_type": "CVA",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as 'Loop Powered'. For AO signals, this is typically incorrect; the loop is powered by the controller's 24VDC supply. Clarify the actual power source.",
      "suggested_value": "24VDC",
      "reason": "Loop-powered AO signals are uncommon. Standard practice is 24VDC supply from the controller.",
      "evidence_needed": "Instrument datasheet, control loop diagram.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "8cfdbc531ccd85ad41c1c9aa460add95",
      "tag_number": "CVA-1762P-01",
      "component_id": "",
      "item_type": "CVA",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as 'Loop Powered'. For AO signals, this is typically incorrect; the loop is powered by the controller's 24VDC supply. Clarify the actual power source.",
      "suggested_value": "24VDC",
      "reason": "Loop-powered AO signals are uncommon. Standard practice is 24VDC supply from the controller.",
      "evidence_needed": "Instrument datasheet, control loop diagram.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "c2cd4f53bc4a206d8e6912570f4bddfb",
      "tag_number": "CVA-573P-02",
      "component_id": "",
      "item_type": "CVA",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as 'Loop Powered'. For AO signals, this is typically incorrect; the loop is powered by the controller's 24VDC supply. Clarify the actual power source.",
      "suggested_value": "24VDC",
      "reason": "Loop-powered AO signals are uncommon. Standard practice is 24VDC supply from the controller.",
      "evidence_needed": "Instrument datasheet, control loop diagram.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "2ab5e14d495c71775bd2b0e146cacb58",
      "tag_number": "CVZI-573P-02",
      "component_id": "",
      "item_type": "CVZI",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Control valve position indication'. This is likely a physical output from the valve positioner or a transmitter, requiring an AI or DI.",
      "suggested_value": "AI or DI, depending on the signal type.",
      "reason": "Position indication is a physical signal and should not be a soft link.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "44e82495d6c0791f41c4f2bf9dc2d783",
      "tag_number": "CVZT-573P-02",
      "component_id": "",
      "item_type": "CVZT",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as '24VDC (Loop Powered)'. For an AI signal, it should typically be '24VDC' or 'Loop Powered' if it's a 2-wire transmitter. Clarify the power source.",
      "suggested_value": "24VDC",
      "reason": "Ambiguity in power supply description for AI instruments.",
      "evidence_needed": "Instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "42aefd5614c7e3a5d70997ee5a76d2ee",
      "tag_number": "EI-573P-01",
      "component_id": "",
      "item_type": "EI",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Process oil line voltage indication'. Voltage indication typically requires an Analog Input (AI).",
      "suggested_value": "AI",
      "reason": "Voltage measurement is a physical signal and should not be a soft link.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "6832b7a1cc4c28796d7b8f03290d5377",
      "tag_number": "EPC-28",
      "component_id": "",
      "item_type": "EPC",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Process voltage control'. This likely represents a control loop and should be defined with appropriate I/O types (e.g., AI for measurement, AO for control output).",
      "suggested_value": "Clarify if this is a controller with integrated I/O or a logical link. If it's a physical controller, specify AI/AO.",
      "reason": "Soft links are typically for logic, not primary control functions. Misclassification can lead to system design errors.",
      "evidence_needed": "Control philosophy, P&ID, or instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "ff685bb62f04264a69275ae7a9874d83",
      "tag_number": "EPC-71",
      "component_id": "",
      "item_type": "EPC",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Process voltage control'. This likely represents a control loop and should be defined with appropriate I/O types (e.g., AI for measurement, AO for control output).",
      "suggested_value": "Clarify if this is a controller with integrated I/O or a logical link. If it's a physical controller, specify AI/AO.",
      "reason": "Soft links are typically for logic, not primary control functions. Misclassification can lead to system design errors.",
      "evidence_needed": "Control philosophy, P&ID, or instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "d3156d7639592ba3354f2cb8a5f94543",
      "tag_number": "FCV-1203P-01",
      "component_id": "",
      "item_type": "FCV",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as 'Loop Powered'. For AO signals, this is typically incorrect; the loop is powered by the controller's 24VDC supply. Clarify the actual power source.",
      "suggested_value": "24VDC",
      "reason": "Loop-powered AO signals are uncommon. Standard practice is 24VDC supply from the controller.",
      "evidence_needed": "Instrument datasheet, control loop diagram.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "6bded7f09f2be73773ed7b8108acbba0",
      "tag_number": "FCV-1370P-01",
      "component_id": "",
      "item_type": "FCV",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as 'Loop Powered'. For AO signals, this is typically incorrect; the loop is powered by the controller's 24VDC supply. Clarify the actual power source.",
      "suggested_value": "24VDC",
      "reason": "Loop-powered AO signals are uncommon. Standard practice is 24VDC supply from the controller.",
      "evidence_needed": "Instrument datasheet, control loop diagram.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "24259163ec83f5076fc0b7cb1061e856",
      "tag_number": "FCV-1375P-01",
      "component_id": "",
      "item_type": "FCV",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as 'Loop Powered'. For AO signals, this is typically incorrect; the loop is powered by the controller's 24VDC supply. Clarify the actual power source.",
      "suggested_value": "24VDC",
      "reason": "Loop-powered AO signals are uncommon. Standard practice is 24VDC supply from the controller.",
      "evidence_needed": "Instrument datasheet, control loop diagram.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "056ecdc69ca3dc3c8f6bf446dbbe843d",
      "tag_number": "FCV-1414P-26",
      "component_id": "",
      "item_type": "FCV",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as 'Loop Powered'. For AO signals, this is typically incorrect; the loop is powered by the controller's 24VDC supply. Clarify the actual power source.",
      "suggested_value": "24VDC",
      "reason": "Loop-powered AO signals are uncommon. Standard practice is 24VDC supply from the controller.",
      "evidence_needed": "Instrument datasheet, control loop diagram.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "93265ff36f0a04af91650b4e9076dbac",
      "tag_number": "FCV-1762P-12",
      "component_id": "",
      "item_type": "FCV",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as 'Loop Powered'. For AO signals, this is typically incorrect; the loop is powered by the controller's 24VDC supply. Clarify the actual power source.",
      "suggested_value": "24VDC",
      "reason": "Loop-powered AO signals are uncommon. Standard practice is 24VDC supply from the controller.",
      "evidence_needed": "Instrument datasheet, control loop diagram.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "63198ce5d8fcf4ba66dbd48ef272ac7d",
      "tag_number": "FI-1203P-01",
      "component_id": "",
      "item_type": "FI",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'VG service line flow indication'. Flow indication typically requires an Analog Input (AI).",
      "suggested_value": "AI",
      "reason": "Flow indication is a physical signal and should not be a soft link.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "5f5b08f7fc58a1abc6857e35904d4ecc",
      "tag_number": "FI-1370P-01",
      "component_id": "",
      "item_type": "FI",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'VG service line flow indication'. Flow indication typically requires an Analog Input (AI).",
      "suggested_value": "AI",
      "reason": "Flow indication is a physical signal and should not be a soft link.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "488421d2c1767c88f1b6c2de49d24399",
      "tag_number": "FI-1375P-01",
      "component_id": "",
      "item_type": "FI",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'VG service line flow indication'. Flow indication typically requires an Analog Input (AI).",
      "suggested_value": "AI",
      "reason": "Flow indication is a physical signal and should not be a soft link.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "c653c5f0f2dd09c9f3de0a591c096803",
      "tag_number": "FI-1414P-26",
      "component_id": "",
      "item_type": "FI",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'VG service line flow indication'. Flow indication typically requires an Analog Input (AI).",
      "suggested_value": "AI",
      "reason": "Flow indication is a physical signal and should not be a soft link.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "d274071ca41054bd4beb78f2c4a5f7be",
      "tag_number": "FI-1762P-01",
      "component_id": "",
      "item_type": "FI",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Nitrogen line flow indication'. Flow indication typically requires an Analog Input (AI).",
      "suggested_value": "AI",
      "reason": "Flow indication is a physical signal and should not be a soft link.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "6dabf75469711cceb96689224579aa31",
      "tag_number": "FI-1762P-12",
      "component_id": "",
      "item_type": "FI",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'VG service line flow indication'. Flow indication typically requires an Analog Input (AI).",
      "suggested_value": "AI",
      "reason": "Flow indication is a physical signal and should not be a soft link.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "c298f4d5b6b7802674596a2665a5a57e",
      "tag_number": "FIC-1203P-01",
      "component_id": "",
      "item_type": "FIC",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Process flow control'. This likely represents a control loop and should be defined with appropriate I/O types (e.g., AI for measurement, AO for control output).",
      "suggested_value": "Clarify if this is a controller with integrated I/O or a logical link. If it's a physical controller, specify AI/AO.",
      "reason": "Soft links are typically for logic, not primary control functions. Misclassification can lead to system design errors.",
      "evidence_needed": "Control philosophy, P&ID, or instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "2fc1bd7778dd36fb9dcf4660e2be38b7",
      "tag_number": "FIC-1370P-01",
      "component_id": "",
      "item_type": "FIC",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Process flow control'. This likely represents a control loop and should be defined with appropriate I/O types (e.g., AI for measurement, AO for control output).",
      "suggested_value": "Clarify if this is a controller with integrated I/O or a logical link. If it's a physical controller, specify AI/AO.",
      "reason": "Soft links are typically for logic, not primary control functions. Misclassification can lead to system design errors.",
      "evidence_needed": "Control philosophy, P&ID, or instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "d091e4094ca6d48fe5e8b0395cf87dc1",
      "tag_number": "FIC-1375P-01",
      "component_id": "",
      "item_type": "FIC",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Process flow control'. This likely represents a control loop and should be defined with appropriate I/O types (e.g., AI for measurement, AO for control output).",
      "suggested_value": "Clarify if this is a controller with integrated I/O or a logical link. If it's a physical controller, specify AI/AO.",
      "reason": "Soft links are typically for logic, not primary control functions. Misclassification can lead to system design errors.",
      "evidence_needed": "Control philosophy, P&ID, or instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "256c99b80f8d16ee8423e79a77ee4f07",
      "tag_number": "FIC-1414P-26",
      "component_id": "",
      "item_type": "FIC",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Process flow control'. This likely represents a control loop and should be defined with appropriate I/O types (e.g., AI for measurement, AO for control output).",
      "suggested_value": "Clarify if this is a controller with integrated I/O or a logical link. If it's a physical controller, specify AI/AO.",
      "reason": "Soft links are typically for logic, not primary control functions. Misclassification can lead to system design errors.",
      "evidence_needed": "Control philosophy, P&ID, or instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "771eca9b1c0e5bff7fd6cc3628701600",
      "tag_number": "FIC-1762P-12",
      "component_id": "",
      "item_type": "FIC",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Process flow control'. This likely represents a control loop and should be defined with appropriate I/O types (e.g., AI for measurement, AO for control output).",
      "suggested_value": "Clarify if this is a controller with integrated I/O or a logical link. If it's a physical controller, specify AI/AO.",
      "reason": "Soft links are typically for logic, not primary control functions. Misclassification can lead to system design errors.",
      "evidence_needed": "Control philosophy, P&ID, or instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "0d0f54b0d1318cb1bb5796ed3978565e",
      "tag_number": "FIRE-40",
      "component_id": "",
      "item_type": "FIRE",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Flow Indicating Element'. This is likely a physical device and requires a defined I/O type.",
      "suggested_value": "Clarify the function. If it's a transmitter, it should be AI.",
      "reason": "Misclassification of physical instruments as soft links leads to incomplete I/O lists.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "18a09e1c547055bcc4c72d633664a7f2",
      "tag_number": "FIT-1203P-01",
      "component_id": "",
      "item_type": "FIT",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as '24VDC (Loop Powered)'. For an AI signal, it should typically be '24VDC' or 'Loop Powered' if it's a 2-wire transmitter. Clarify the power source.",
      "suggested_value": "24VDC",
      "reason": "Ambiguity in power supply description for AI instruments.",
      "evidence_needed": "Instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "7324619c216e46e3be9bad3dff03a2b8",
      "tag_number": "FIT-1370P-01",
      "component_id": "",
      "item_type": "FIT",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as '24VDC (Loop Powered)'. For an AI signal, it should typically be '24VDC' or 'Loop Powered' if it's a 2-wire transmitter. Clarify the power source.",
      "suggested_value": "24VDC",
      "reason": "Ambiguity in power supply description for AI instruments.",
      "evidence_needed": "Instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "8cd6ff28efae425f7d7f427367c0210b",
      "tag_number": "FIT-1375P-01",
      "component_id": "",
      "item_type": "FIT",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as '24VDC (Loop Powered)'. For an AI signal, it should typically be '24VDC' or 'Loop Powered' if it's a 2-wire transmitter. Clarify the power source.",
      "suggested_value": "24VDC",
      "reason": "Ambiguity in power supply description for AI instruments.",
      "evidence_needed": "Instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "37128aff2902afee02bc80a505d32589",
      "tag_number": "FIT-1414P-26",
      "component_id": "",
      "item_type": "FIT",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as '24VDC (Loop Powered)'. For an AI signal, it should typically be '24VDC' or 'Loop Powered' if it's a 2-wire transmitter. Clarify the power source.",
      "suggested_value": "24VDC",
      "reason": "Ambiguity in power supply description for AI instruments.",
      "evidence_needed": "Instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "416068705c75ddbdd648cbe77a2e2710",
      "tag_number": "FIT-1762P-01",
      "component_id": "",
      "item_type": "FIT",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as '24VDC (Loop Powered)'. For an AI signal, it should typically be '24VDC' or 'Loop Powered' if it's a 2-wire transmitter. Clarify the power source.",
      "suggested_value": "24VDC",
      "reason": "Ambiguity in power supply description for AI instruments.",
      "evidence_needed": "Instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "09b6b37acca6efefc706f990f75e767e",
      "tag_number": "FIT-1762P-12",
      "component_id": "",
      "item_type": "FIT",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as '24VDC (Loop Powered)'. For an AI signal, it should typically be '24VDC' or 'Loop Powered' if it's a 2-wire transmitter. Clarify the power source.",
      "suggested_value": "24VDC",
      "reason": "Ambiguity in power supply description for AI instruments.",
      "evidence_needed": "Instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "b61ebacf3d9e806d6052194779e3b68e",
      "tag_number": "FLAME-40",
      "component_id": "",
      "item_type": "FLAME",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Process flow low-low alarm'. Alarms are typically generated from physical inputs (DI/AI) or logic. Clarify the source and type.",
      "suggested_value": "Clarify the source of the alarm. If it's a discrete alarm contact, it should be DI.",
      "reason": "Misclassification of alarm sources as soft links can lead to incomplete I/O lists.",
      "evidence_needed": "P&ID, control narrative.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "4f78eabb6a6f2894b78e4cf4a0e8f054",
      "tag_number": "FLOW-251482-P",
      "component_id": "",
      "item_type": "FLOW",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Flow Low Well'. This is likely a physical instrument and requires a defined I/O type.",
      "suggested_value": "Clarify the function. If it's a transmitter, it should be AI.",
      "reason": "Misclassification of physical instruments as soft links leads to incomplete I/O lists.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "6c0a341a8e0320962ff420af7f0c49d0",
      "tag_number": "FOR-API5000",
      "component_id": "",
      "item_type": "FOR",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Flow Recorder'. This is likely a physical instrument and requires a defined I/O type.",
      "suggested_value": "Clarify the function. If it's a transmitter, it should be AI.",
      "reason": "Misclassification of physical instruments as soft links leads to incomplete I/O lists.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "546debb42dabed7e4aa5c91c86dc3cd9",
      "tag_number": "FQI-1203P-01",
      "component_id": "",
      "item_type": "FQI",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'VG service line flow indication'. Flow indication typically requires an Analog Input (AI).",
      "suggested_value": "AI",
      "reason": "Flow indication is a physical signal and should not be a soft link.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "eaa3cd0a8f9482f8cab1ecf9eab12964",
      "tag_number": "FQI-1370P-01",
      "component_id": "",
      "item_type": "FQI",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'VG service line flow indication'. Flow indication typically requires an Analog Input (AI).",
      "suggested_value": "AI",
      "reason": "Flow indication is a physical signal and should not be a soft link.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "f177258efcc9e2223452f590275014af",
      "tag_number": "FQI-1375P-01",
      "component_id": "",
      "item_type": "FQI",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'VG service line flow indication'. Flow indication typically requires an Analog Input (AI).",
      "suggested_value": "AI",
      "reason": "Flow indication is a physical signal and should not be a soft link.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "480d58c4ed5abc777d1b96561973eda6",
      "tag_number": "FQI-1414P-26",
      "component_id": "",
      "item_type": "FQI",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'VG service line flow indication'. Flow indication typically requires an Analog Input (AI).",
      "suggested_value": "AI",
      "reason": "Flow indication is a physical signal and should not be a soft link.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "86c6f86f8f05a39fd7f4026bc0a9f242",
      "tag_number": "FQI-1762P-12",
      "component_id": "",
      "item_type": "FQI",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'VG service line flow indication'. Flow indication typically requires an Analog Input (AI).",
      "suggested_value": "AI",
      "reason": "Flow indication is a physical signal and should not be a soft link.",
      "evidence_needed": "P&ID, instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "d076195d9d2dfac7afb590f5afc3e005",
      "tag_number": "FZT-1203P-01",
      "component_id": "",
      "item_type": "FZT",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as '24VDC (Loop Powered)'. For an AI signal, it should typically be '24VDC' or 'Loop Powered' if it's a 2-wire transmitter. Clarify the power source.",
      "suggested_value": "24VDC",
      "reason": "Ambiguity in power supply description for AI instruments.",
      "evidence_needed": "Instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "74a8092fdffb18ac66f8bb2ba82ad2b4",
      "tag_number": "FZT-1375P-01",
      "component_id": "",
      "item_type": "FZT",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as '24VDC (Loop Powered)'. For an AI signal, it should typically be '24VDC' or 'Loop Powered' if it's a 2-wire transmitter. Clarify the power source.",
      "suggested_value": "24VDC",
      "reason": "Ambiguity in power supply description for AI instruments.",
      "evidence_needed": "Instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "0bc846ff561e606483c55e7cc5f6e293",
      "tag_number": "FZT-1414P-26",
      "component_id": "",
      "item_type": "FZT",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as '24VDC (Loop Powered)'. For an AI signal, it should typically be '24VDC' or 'Loop Powered' if it's a 2-wire transmitter. Clarify the power source.",
      "suggested_value": "24VDC",
      "reason": "Ambiguity in power supply description for AI instruments.",
      "evidence_needed": "Instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "7e7c0a57e64f91957c63d866809554c1",
      "tag_number": "FZT-1762P-12",
      "component_id": "",
      "item_type": "FZT",
      "severity": "medium",
      "field": "supply_voltage",
      "issue": "Supply voltage is listed as '24VDC (Loop Powered)'. For an AI signal, it should typically be '24VDC' or 'Loop Powered' if it's a 2-wire transmitter. Clarify the power source.",
      "suggested_value": "24VDC",
      "reason": "Ambiguity in power supply description for AI instruments.",
      "evidence_needed": "Instrument datasheet.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "a7caaf87b16af813a3e26ffedb9ea9ee",
      "tag_number": "GAS-30",
      "component_id": "",
      "item_type": "GAS",
      "severity": "high",
      "field": "service",
      "issue": "Service description 'Process instrument switch' is vague. The specific function of the switch needs to be defined.",
      "suggested_value": "Specify the exact function (e.g., High Pressure Switch, Low Level Switch).",
      "reason": "Vague service descriptions hinder understanding of the instrument's purpose and system integration.",
      "evidence_needed": "P&ID, control narrative.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "3191cdb53fc0d65dbb9da33018740044",
      "tag_number": "GAS-40",
      "component_id": "",
      "item_type": "GAS",
      "severity": "high",
      "field": "service",
      "issue": "Service description 'Process instrument switch' is vague. The specific function of the switch needs to be defined.",
      "suggested_value": "Specify the exact function (e.g., High Pressure Switch, Low Level Switch).",
      "reason": "Vague service descriptions hinder understanding of the instrument's purpose and system integration.",
      "evidence_needed": "P&ID, control narrative.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "35e73d4294b0eb23ed46f98598e51801",
      "tag_number": "GATE-24",
      "component_id": "",
      "item_type": "GATE",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Process instrument alarm'. Alarms are typically generated from physical inputs (DI/AI) or logic. Clarify the source and type.",
      "suggested_value": "Clarify the source of the alarm. If it's a discrete alarm contact, it should be DI.",
      "reason": "Misclassification of alarm sources as soft links can lead to incomplete I/O lists.",
      "evidence_needed": "P&ID, control narrative.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "a71889dde734eb89395144d3547ccbc7",
      "tag_number": "HAVE-TO10D",
      "component_id": "",
      "item_type": "HAVE",
      "severity": "high",
      "field": "io_type",
      "issue": "Instrument is listed as 'Soft Link' with service 'Process instrument alarm'. Alarms are typically generated from physical inputs (DI/AI) or logic. Clarify the source and type.",
      "suggested_value": "Clarify the source of the alarm. If it's a discrete alarm contact, it should be DI.",
      "reason": "Misclassification of alarm sources as soft links can lead to incomplete I/O lists.",
      "evidence_needed": "P&ID, control narrative.",
      "fix_type": "manual_review"
    }
  ]
}