{
  "deliverable": "io_list",
  "project_id": "XYRA_GPT41_REPORTFIX_20260610",
  "context": {
    "project": {
      "project_id": "XYRA_GPT41_REPORTFIX_20260610",
      "name": "XYRA Acceptance Test",
      "project_no": "XYRA_GPT41_REPORTFIX_20260610",
      "client_name": "Internal QA",
      "contractor_name": "XYRA Studio",
      "location": "Local",
      "country": null,
      "description": null,
      "created_at": "2026-06-10 11:14:51",
      "updated_at": "2026-06-10 11:17:22"
    },
    "counts": {
      "instruments": 649,
      "active_instruments": 552,
      "rejected_noise": 73,
      "sessions": 11,
      "review_required": 149,
      "missing_service": 0,
      "missing_line_tag": 197
    },
    "by_type": [
      {
        "key": "PI",
        "count": 77
      },
      {
        "key": "PIT",
        "count": 59
      },
      {
        "key": "HS",
        "count": 27
      },
      {
        "key": "TP",
        "count": 27
      },
      {
        "key": "SSV",
        "count": 25
      },
      {
        "key": "TI",
        "count": 20
      },
      {
        "key": "HSD",
        "count": 17
      },
      {
        "key": "PSAH",
        "count": 17
      },
      {
        "key": "TW",
        "count": 17
      },
      {
        "key": "PSAL",
        "count": 14
      },
      {
        "key": "PSDL",
        "count": 14
      },
      {
        "key": "TIT",
        "count": 14
      },
      {
        "key": "SSSV",
        "count": 11
      },
      {
        "key": "TE",
        "count": 11
      },
      {
        "key": "XA",
        "count": 11
      },
      {
        "key": "XTGD",
        "count": 10
      },
      {
        "key": "FI",
        "count": 9
      },
      {
        "key": "PSDH",
        "count": 9
      },
      {
        "key": "XFD",
        "count": 9
      },
      {
        "key": "ZIH",
        "count": 9
      },
      {
        "key": "ZIL",
        "count": 9
      },
      {
        "key": "XI",
        "count": 7
      },
      {
        "key": "CVA",
        "count": 6
      },
      {
        "key": "FIT",
        "count": 6
      },
      {
        "key": "SZSH",
        "count": 6
      }
    ]
  },
  "instructions": [
    "Review as senior EPC IO list checker.",
    "Rows are limited to hardwired IO where a process line or equipment tag is normally expected.",
    "Check IO type, signal type, system, supply voltage, and line/equipment assignment.",
    "Flag missing or suspicious IO rows only; do not require process line tags for F&G area devices or hand switches unless explicit evidence exists."
  ],
  "rows": [
    {
      "id": "a1eb5a587cbcfd6668b78ba6cb2270c3",
      "tag_number": "CVZI-573P-02",
      "instrument_type": "CVZI",
      "service": "Control valve position indication",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (2).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "059c1f95dc1184a07abfefa80143874d",
      "tag_number": "PPHS-573P-01A",
      "instrument_type": "PPHS",
      "service": "Pressure high switch upstream of SVHC-573P-02",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (2).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "7f4b19b61383efd65868bda13c6fdf8f",
      "tag_number": "PSAH-573P-47",
      "instrument_type": "PSAH",
      "service": "Pressure high switch near SVHC-573P-02",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (2).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "e5262ab2d2241d9ad193aac6e0483b59",
      "tag_number": "PSAH-573P-48",
      "instrument_type": "PSAH",
      "service": "Pressure high switch near SVHO-573P-02",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (2).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "a2d2d5ce9f53761eec1120bde67302e4",
      "tag_number": "PSAL-1370P-20",
      "instrument_type": "PSAL",
      "service": "Pressure low switch",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (3).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "1babcde95cbe27b34526a5f684b91c63",
      "tag_number": "PSAL-1370P-25",
      "instrument_type": "PSAL",
      "service": "Pressure low switch near SSV-1370P-03",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (3).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "a2102d0c2bf309036dc5d435ddef9341",
      "tag_number": "PSAL-1375P-20",
      "instrument_type": "PSAL",
      "service": "Pressure low switch",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (7).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "ab77dbcb758b2dde061e66ff38a9c2f0",
      "tag_number": "PSAL-1414P-20",
      "instrument_type": "PSAL",
      "service": "Pressure low switch",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (9).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "016bfc211124e2dd4388c7602eb8bea9",
      "tag_number": "PSAL-1762P-25",
      "instrument_type": "PSAL",
      "service": "Pressure low switch",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (11).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "6c520aa31d87577f4654756d8e63091f",
      "tag_number": "PT-1203P-05",
      "instrument_type": "PT",
      "service": "Pressure measurement",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (5).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "91ce1f27a161b81398c09ad8b5e61d52",
      "tag_number": "PT-1203P-10",
      "instrument_type": "PT",
      "service": "Pressure measurement",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (5).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "0f21ffcb481b74e7d51b8a779921a710",
      "tag_number": "SSV-1370P-26",
      "instrument_type": "SSV",
      "service": "Shutdown valve command",
      "io_type": "DO",
      "signal_type": "24VDC",
      "system": "SIS/ESD",
      "supply_voltage": "24VDC",
      "pid_number": "pid (4).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "8a0d9a9dc61aafd0153879369af26577",
      "tag_number": "SSV-1414P-02",
      "instrument_type": "SSV",
      "service": "Shutdown valve command",
      "io_type": "DO",
      "signal_type": "24VDC",
      "system": "SIS/ESD",
      "supply_voltage": "24VDC",
      "pid_number": "pid (10).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "5559163bbe51296395091fdb6293c6ba",
      "tag_number": "SSV-1414P-07",
      "instrument_type": "SSV",
      "service": "Shutdown valve command",
      "io_type": "DO",
      "signal_type": "24VDC",
      "system": "SIS/ESD",
      "supply_voltage": "24VDC",
      "pid_number": "pid (10).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "7f86c0bd8df28128e66b6e769e2d3550",
      "tag_number": "SSV-1762P-08",
      "instrument_type": "SSV",
      "service": "Shutdown valve command",
      "io_type": "DO",
      "signal_type": "24VDC",
      "system": "SIS/ESD",
      "supply_voltage": "24VDC",
      "pid_number": "pid (1).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "aa49e050d1c444328910fe5a02413984",
      "tag_number": "VENT-5000-IN",
      "instrument_type": "VENT",
      "service": "Vibration measurement at motor",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (1).pdf",
      "line_tag": null,
      "status": "For Review",
      "review_required": 1
    },
    {
      "id": "f5838fac80edecbffd37d83914d0da2b",
      "tag_number": "CVA-1203P-01",
      "instrument_type": "CVA",
      "service": "Control valve actuator command",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (5).pdf",
      "line_tag": "2-SP-003",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "2ef72b260ac996118f5aced2b3231513",
      "tag_number": "CVA-1370P-01",
      "instrument_type": "CVA",
      "service": "Control valve actuator command",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (3).pdf",
      "line_tag": "2-PO-11310-256620-X-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "27a0dd0e2297b740d8d75175f81a9ffa",
      "tag_number": "CVA-1375P-01",
      "instrument_type": "CVA",
      "service": "Control valve actuator command",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (7).pdf",
      "line_tag": "2-PO-11277-256620-X-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "726644513f72b5d41cc625f6c2a60018",
      "tag_number": "CVA-1414P-01",
      "instrument_type": "CVA",
      "service": "Control valve actuator command",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (9).pdf",
      "line_tag": "2-PO-11376-256620-X-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "883ca43b0eccdfa752c7994bd1da83a2",
      "tag_number": "CVA-1762P-01",
      "instrument_type": "CVA",
      "service": "Control valve actuator command",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (11).pdf",
      "line_tag": "4-PO-27768-FC1L6C-FX-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "05cd2c7dd4611eb110adf3926ca33731",
      "tag_number": "CVA-573P-02",
      "instrument_type": "CVA",
      "service": "Control valve actuator command",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (2).pdf",
      "line_tag": "4-PO-33450-251441-J-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "ef4f37f0e20309c54734a857d9b25d25",
      "tag_number": "CVZT-573P-02",
      "instrument_type": "CVZT",
      "service": "Control valve position feedback",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (2).pdf",
      "line_tag": "2-PO-33458-251441-J-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "446c1062241763664fd3920014db5d24",
      "tag_number": "FCV-1203P-01",
      "instrument_type": "FCV",
      "service": "2 in Produced gas line valve control",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (6).pdf",
      "line_tag": "2-PG-23841-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "105a4996447b7f36991532f196288d59",
      "tag_number": "FCV-1370P-01",
      "instrument_type": "FCV",
      "service": "2 in Produced gas line valve control",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (4).pdf",
      "line_tag": "2-PG-23771-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "d4003974e5513db7d4d1583f7259ebbe",
      "tag_number": "FCV-1375P-01",
      "instrument_type": "FCV",
      "service": "2 in Produced gas line valve control",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (8).pdf",
      "line_tag": "2-PG-24301-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "645a532ef38522eac9d3bf2dc93f0957",
      "tag_number": "FCV-1414P-26",
      "instrument_type": "FCV",
      "service": "2 in Produced gas line valve control",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (10).pdf",
      "line_tag": "2-PG-24331-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "b71a1900b1aa022952400b46ba68874d",
      "tag_number": "FCV-1762P-12",
      "instrument_type": "FCV",
      "service": "1 in Chemical injection line valve control",
      "io_type": "AO",
      "signal_type": "4-20mA",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (1).pdf",
      "line_tag": "1-IZ-26840-253411-Z-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "fac7fd8e05a7971bd77ddea445fd57a5",
      "tag_number": "FIT-1203P-01",
      "instrument_type": "FIT",
      "service": "Flow measurement on 2 in Produced gas line downstream of FCV-1203P-01",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (6).pdf",
      "line_tag": "2-PG-23841-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "de4894637424f473738c4fea31fe548f",
      "tag_number": "FIT-1370P-01",
      "instrument_type": "FIT",
      "service": "Flow measurement on 2 in Produced gas line downstream of FCV-1370P-01",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (4).pdf",
      "line_tag": "2-PG-23771-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "73fb69a5831de046ea9cd9ba2956be16",
      "tag_number": "FIT-1375P-01",
      "instrument_type": "FIT",
      "service": "Flow measurement on 2 in Produced gas line downstream of FCV-1375P-01",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (8).pdf",
      "line_tag": "2-PG-24301-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "d00b5dd6ef460c2ed2ee812bdc230043",
      "tag_number": "FIT-1414P-26",
      "instrument_type": "FIT",
      "service": "Flow measurement on 2 in Produced gas line downstream of FCV-1414P-26",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (10).pdf",
      "line_tag": "2-PG-24331-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "0821d3ef65b342c901e48033bb3d6cd0",
      "tag_number": "FIT-1762P-01",
      "instrument_type": "FIT",
      "service": "Flow measurement on 2 in Nitrogen line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (11).pdf",
      "line_tag": "2-NN-16878-AC1A1B-FX",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "759e66e2b2c7750abaa567f0b7337e60",
      "tag_number": "FIT-1762P-12",
      "instrument_type": "FIT",
      "service": "Flow measurement on 2 in Vent gas line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (1).pdf",
      "line_tag": "2-VG-20718-013461-Y-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "4222824d25a336b2aa352ad6e5982a79",
      "tag_number": "FZT-1203P-01",
      "instrument_type": "FZT",
      "service": "Control valve position feedback",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (6).pdf",
      "line_tag": "1-IZ-26220-253411-Z-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "0dbebcaa926afd1ca80ecc6587de82fb",
      "tag_number": "FZT-1375P-01",
      "instrument_type": "FZT",
      "service": "Control valve position feedback",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (8).pdf",
      "line_tag": "1-IZ-26680-253411-Z-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "a1ac5f82c97dd168161491307a360052",
      "tag_number": "FZT-1414P-26",
      "instrument_type": "FZT",
      "service": "Control valve position feedback",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (10).pdf",
      "line_tag": "1-IZ-26710-253411-Z-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "72f858e23790c01615dd2a9d8c3ea786",
      "tag_number": "FZT-1762P-12",
      "instrument_type": "FZT",
      "service": "Control valve position feedback",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (1).pdf",
      "line_tag": "1-IZ-26840-253411-Z-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "bf6be817288e0d5b14e89aaa1b35254f",
      "tag_number": "MSAS-1203P-01",
      "instrument_type": "MSAS",
      "service": "Instrument switch on 2 in Produced gas line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (6).pdf",
      "line_tag": "2-PG-23848-251482-X-N07",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "556180175fcf1d06ae881b6c6029ab6c",
      "tag_number": "MSAS-1370P-01",
      "instrument_type": "MSAS",
      "service": "Instrument switch on 2 in Produced gas line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (4).pdf",
      "line_tag": "2-PG-23778-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "6e72e60fb6669f8d3727bd6fa9c311f6",
      "tag_number": "MSAS-1375P-01",
      "instrument_type": "MSAS",
      "service": "Instrument switch on 2 in Produced gas line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (8).pdf",
      "line_tag": "2-PG-24308-251482-X-N12",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "f7c0480962d53cefa250d98e4595345e",
      "tag_number": "MSAS-1414P-01",
      "instrument_type": "MSAS",
      "service": "Instrument switch on 2 in Produced gas line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (10).pdf",
      "line_tag": "2-PG-24338-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "175adce044f5daf3b01a0e93d1286742",
      "tag_number": "MSAS-1762P-01",
      "instrument_type": "MSAS",
      "service": "Instrument switch on 2 in Produced gas line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (1).pdf",
      "line_tag": "2-PG-24468-251482-X-N18",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "51090586e0e228e2c6e1d864c55a61ba",
      "tag_number": "PIT-1203P-01",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line downstream of SSV-1203P-03",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (6).pdf",
      "line_tag": "2-PG-23844-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "94ad3dac4f76c95c14d5eaa92feb03fa",
      "tag_number": "PIT-1203P-03",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line near FCV-1203P-01",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (6).pdf",
      "line_tag": "2-PG-23841-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "8c77a5784bf21fb08e02ac23837163d4",
      "tag_number": "PIT-1203P-04",
      "instrument_type": "PIT",
      "service": "Pressure measurement on Produced gas line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (6).pdf",
      "line_tag": "DN032-PG-23845-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "99e7ac1166ce2b9f0e50f65c36c1033c",
      "tag_number": "PIT-1203P-06",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line upstream of SSV-1203P-26",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (6).pdf",
      "line_tag": "2-PG-23848-251482-X-N07",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "e22a99dcb8bb8ebb1746ab3130c29a1d",
      "tag_number": "PIT-1203P-07",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (6).pdf",
      "line_tag": "2-PG-23848-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "e2a4ad116c3cee4cb4a754edda99f820",
      "tag_number": "PIT-1203P-08",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line downstream of SSSV-1203P-28",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (6).pdf",
      "line_tag": "2-PG-23846-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "f72f72cc03e9ce07f1c5e503f9e69692",
      "tag_number": "PIT-1370P-01",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line downstream of SSV-1370P-01",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (4).pdf",
      "line_tag": "2-PG-23774-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "9dbc4254dbc699fd3d5cf1001bdeb095",
      "tag_number": "PIT-1370P-02",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 4 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (3).pdf",
      "line_tag": "4-PO-11308-251441-Z-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "975068e4faddb3d443ef2dec8f482965",
      "tag_number": "PIT-1370P-03",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 4 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (3).pdf",
      "line_tag": "4-PO-11308-251441-Z-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "835e2fefcccb57a7623a55312521eeb1",
      "tag_number": "PIT-1370P-04",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 4 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (3).pdf",
      "line_tag": "4-PO-11307-256620-X-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "ad42c4f2ce7b92d7f7319c32978f7b21",
      "tag_number": "PIT-1370P-05",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 1 in Chemical injection line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (4).pdf",
      "line_tag": "1-IZ-26152-253461-Y-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "27b49b3e834cfc588ae53e0f749670e0",
      "tag_number": "PIT-1370P-06",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Process oil line upstream of SSSV-1370P-01",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (3).pdf",
      "line_tag": "2-PO-11837-256620-X-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "71baccbf0741540ee704b4edf776238f",
      "tag_number": "PIT-1370P-07",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 4 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (3).pdf",
      "line_tag": "4-PO-11308-251441-Z-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "3709158261278a4ba9f4482992a3cb85",
      "tag_number": "PIT-1370P-08",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line upstream of SSV-1370P-26",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (4).pdf",
      "line_tag": "2-PG-23778-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "f038d995cd88786864ff227f8d1b59fe",
      "tag_number": "PIT-1370P-09",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 4 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (3).pdf",
      "line_tag": "4-PO-11307-256620-X-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "999861424a5dfdef703d04e819b5f1d7",
      "tag_number": "PIT-1370P-12",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 4 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (3).pdf",
      "line_tag": "4-PO-11308-251441-Z-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "1b8e636268f8b4dd28675e0d30c0a053",
      "tag_number": "PIT-1375P-01",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line downstream of SSV-1375P-03",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (8).pdf",
      "line_tag": "2-PG-24304-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "df24175f11c96e050d453c170aa7bcf8",
      "tag_number": "PIT-1375P-02",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 4 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (7).pdf",
      "line_tag": "4-PO-2186-251441-Z-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "75b2d2ceeeb1a6791b605346366f4c72",
      "tag_number": "PIT-1375P-03",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 1 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (7).pdf",
      "line_tag": "1-PO-12669-256620-X-PSP",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "c49046ecac74498fefcb7d14d071b065",
      "tag_number": "PIT-1375P-04",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in NC service line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (7).pdf",
      "line_tag": "2-NC-251441-X",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "d7b172299d816814b2f1c58677a843e3",
      "tag_number": "PIT-1375P-06",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Process oil line upstream of SSSV-1375P-01",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (7).pdf",
      "line_tag": "2-PO-11805-256620-X-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "dc647c8201f5f6d018c17829a683272c",
      "tag_number": "PIT-1375P-07",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 4 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (7).pdf",
      "line_tag": "4-PO-2186-251441-Z-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "e7296c755ddf6ccdaafeb49d1f418614",
      "tag_number": "PIT-1375P-08",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line near FCV-1375P-01",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (8).pdf",
      "line_tag": "2-PG-24301-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "e5384293a553fcc1b561a0fd8064d692",
      "tag_number": "PIT-1375P-09",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 4 in Process oil line upstream of SSV-1375P-02",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (7).pdf",
      "line_tag": "4-PO-11275-256620-X-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "f9da395a2c328db4c4deb73066e6c09f",
      "tag_number": "PIT-1375P-11",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (8).pdf",
      "line_tag": "2-PG-24308-251482-X-N12",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "0824988de83dac0e4f9b0463e16a1ed2",
      "tag_number": "PIT-1375P-12",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (8).pdf",
      "line_tag": "2-PG-24308-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "2df59cb123671ff3f434433f0381d1e7",
      "tag_number": "PIT-1375P-13",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line downstream of SSSV-1375P-27",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (8).pdf",
      "line_tag": "2-PG-24306-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "1841cbc8e3539b7ae89a0f555cb6fd0e",
      "tag_number": "PIT-1414P-02",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 4 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (9).pdf",
      "line_tag": "4-PO-11374-251441-Z-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "51e4a9935c70d01ba9bc97a8c2e008a1",
      "tag_number": "PIT-1414P-03",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 1 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (9).pdf",
      "line_tag": "1-PO-12655-256620-X-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "91fc638ab7fbc32f1c000a7385485ac1",
      "tag_number": "PIT-1414P-04",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 4 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (9).pdf",
      "line_tag": "4-PO-11710-256620-X-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "2712eb086715e01297d29f0bd17cd3f6",
      "tag_number": "PIT-1414P-06",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Process oil line upstream of SSSV-1414P-01",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (9).pdf",
      "line_tag": "2-PO-11708-256620-X-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "f0783b5644a780d5bb7cee6740f4bcd9",
      "tag_number": "PIT-1414P-07",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 4 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (9).pdf",
      "line_tag": "4-PO-11374-251441-Z-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "149889b95b5d52e7dffa795080ce7850",
      "tag_number": "PIT-1414P-09",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 4 in Process oil line downstream of SSV-1414P-07",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (9).pdf",
      "line_tag": "4-PO-11373-256620-X-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "ed025d8d8d792b1cf352e2406281e137",
      "tag_number": "PIT-1414P-12",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 4 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (9).pdf",
      "line_tag": "4-PO-11374-251441-Z-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "e67520a3f995627d7efc5c06a240863a",
      "tag_number": "PIT-1414P-26",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line downstream of SSV-1414P-05",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (10).pdf",
      "line_tag": "2-PG-24334-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "4825e8ffb44e384fe7949191e9c44627",
      "tag_number": "PIT-1414P-27",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line near FCV-1414P-26",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (10).pdf",
      "line_tag": "2-PG-24331-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "af8051c210852b860746cccf84e088e6",
      "tag_number": "PIT-1414P-28",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 1 in Chemical injection line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (10).pdf",
      "line_tag": "1-IZ-26712-253461-Y-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "1e0e4be59fd73eb9e3a90a7b36c1090e",
      "tag_number": "PIT-1414P-30",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (10).pdf",
      "line_tag": "2-PG-24338-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "f1922a5e991e722b89a71d02def057fa",
      "tag_number": "PIT-1414P-31",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line upstream of SSV-1414P-07",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (10).pdf",
      "line_tag": "2-PG-24338-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "c59a65c5ae4bf45957cd9b7a920a5768",
      "tag_number": "PIT-1414P-32",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line downstream of SSSV-1414P-26",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (10).pdf",
      "line_tag": "2-PG-24336-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "8ef0e6e7c62b5f86a27945eef439b092",
      "tag_number": "PIT-1762P-02",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 4 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (11).pdf",
      "line_tag": "4-PO-27769-FC1L6C-FX-PSP",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "d308b41bf21265cac4002edb2e3ae775",
      "tag_number": "PIT-1762P-03",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 4 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (11).pdf",
      "line_tag": "4-PO-27769-FC1L6C-FX-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "5b1c0c8e887d4565d4757f1602e7a65d",
      "tag_number": "PIT-1762P-04",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 4 in Process oil line upstream of SSV-1762P-02",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (11).pdf",
      "line_tag": "4-PO-27767-FE3L0C-FX-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "3c7b0ce3c7925bb83edf8135dd7ac50c",
      "tag_number": "PIT-1762P-06",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (11).pdf",
      "line_tag": "2-PO-34088-251441-Z-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "460b9370840ee624bfe699da069c48a1",
      "tag_number": "PIT-1762P-07",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (11).pdf",
      "line_tag": "2-PO-34088-251441-Z-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "1bfb795d75074599fd2af851ab897b36",
      "tag_number": "PIT-1762P-09",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 4 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (11).pdf",
      "line_tag": "4-PO-27767-FE3L0C-FX-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "79a762beebca277350a565608a81f335",
      "tag_number": "PIT-1762P-12",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line near SSV-1762P-03",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (1).pdf",
      "line_tag": "2-PG-24464-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "edf6f2838bc53b1a3130cc3f20cdb621",
      "tag_number": "PIT-1762P-14",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (1).pdf",
      "line_tag": "2-PG-24461-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "0ec2380681c86272450abb6a18d906a2",
      "tag_number": "PIT-1762P-15",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 1 in Chemical injection line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (1).pdf",
      "line_tag": "1-IZ-26842-253461-Y-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "b508f6dbd56c95c86ba083f34971b9b6",
      "tag_number": "PIT-1762P-17",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line upstream of SSV-1762P-06",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (1).pdf",
      "line_tag": "2-PG-24468-251482-X-N18",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "4f074c1113e7c7b031c43dbb24d5ef8d",
      "tag_number": "PIT-1762P-18",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line upstream of SSV-1762P-08",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (1).pdf",
      "line_tag": "2-PG-24468-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "ed16d9dff2e9524868d68cbb456015f6",
      "tag_number": "PIT-1762P-19",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Produced gas line downstream of SSSV-1762P-04",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (1).pdf",
      "line_tag": "2-PG-24466-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "ce1e0623c68b377461ce49d1ae7be071",
      "tag_number": "PIT-573P-02",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Nitrogen line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (2).pdf",
      "line_tag": "2-NN-18708-251441-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "f499128f42b6fb23db3c4dd7333c2bad",
      "tag_number": "PIT-573P-03",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Process oil line downstream of SSOV-573P-03",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (2).pdf",
      "line_tag": "2-PO-33458-251441-J-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "9e9e567f1996e6f79b7d0dbc97aac920",
      "tag_number": "PIT-573P-04A",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (2).pdf",
      "line_tag": "2-PO-33480-251441-J-NPIT",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "4b57cef43ee3c3f6b3cb300c06be5b90",
      "tag_number": "PIT-573P-04B",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (2).pdf",
      "line_tag": "2-PO-33480-251441-J-NPIT",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "f3ca12205a4c47d9887428cebd9896e7",
      "tag_number": "PIT-573P-04C",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (2).pdf",
      "line_tag": "2-PO-33480-251441-J-NPIT",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "6e2212815c294199fa9a66c790a1346b",
      "tag_number": "PIT-573P-07",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 2 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (2).pdf",
      "line_tag": "2-PO-33480-251441-J-NPIT",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "17fd60ee1513eb0046c96f0d259017e0",
      "tag_number": "PIT-573P-08",
      "instrument_type": "PIT",
      "service": "Pressure measurement on 4 in Process oil line",
      "io_type": "AI",
      "signal_type": "4-20mA + HART",
      "system": "DCS",
      "supply_voltage": "24VDC (Loop Powered)",
      "pid_number": "pid (2).pdf",
      "line_tag": "4-PO-33450-251441-J-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "70ecf19b5b88a2f888f7aff66d5323f8",
      "tag_number": "PSAH-1203P-04",
      "instrument_type": "PSAH",
      "service": "Pressure high switch on Produced gas line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (6).pdf",
      "line_tag": "DN032-PG-23845-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "9abe8a8802eaec1ce249abfaaebbb68b",
      "tag_number": "PSAH-1370P-02",
      "instrument_type": "PSAH",
      "service": "Pressure high switch on 4 in Process oil line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (3).pdf",
      "line_tag": "4-PO-11308-251441-Z-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "4e33107ae9ff2e518d2f5d534e148a39",
      "tag_number": "PSAH-1370P-05",
      "instrument_type": "PSAH",
      "service": "Pressure high switch on 2 in Produced gas line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (4).pdf",
      "line_tag": "2-PG-23774-251482-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "70c60a9d57090e2ac1d78682fd64b010",
      "tag_number": "PSAH-1370P-12",
      "instrument_type": "PSAH",
      "service": "Pressure high switch on 2 in Process oil line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (3).pdf",
      "line_tag": "2-PO-11309-251441-Z-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "cded23901f5809883d67664c04a39ffa",
      "tag_number": "PSAH-1375P-09",
      "instrument_type": "PSAH",
      "service": "Pressure high switch on 1 in Chemical injection line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (8).pdf",
      "line_tag": "1-IZ-26682-253461-Y-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "ce3d4cfb24f1ba3aae8e9c5b236d9147",
      "tag_number": "PSAH-1414P-02",
      "instrument_type": "PSAH",
      "service": "Pressure high switch on 2 in Process oil line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (9).pdf",
      "line_tag": "2-PO-34075-251441-Z-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "85f3e402984208d4ca88603e85dd8d9a",
      "tag_number": "PSAH-1414P-12",
      "instrument_type": "PSAH",
      "service": "Pressure high switch on 2 in Process oil line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (9).pdf",
      "line_tag": "2-PO-11375-251441-Z-PD",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "6ab62dc007f20e19693bbbe3813aab89",
      "tag_number": "PSAH-1414P-28",
      "instrument_type": "PSAH",
      "service": "Pressure high switch on 1 in Chemical injection line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (10).pdf",
      "line_tag": "1-IZ-26712-253461-Y-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "e466f64579d1c9013e6340daa7b8ba1e",
      "tag_number": "PSAH-1762P-02",
      "instrument_type": "PSAH",
      "service": "Pressure high switch on 4 in Process oil line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (11).pdf",
      "line_tag": "4-PO-27769-FC1L6C-FX-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "778e660bb00323f93453cf7cb011798c",
      "tag_number": "PSAH-1762P-14",
      "instrument_type": "PSAH",
      "service": "Pressure high switch on 2 in Process oil line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (11).pdf",
      "line_tag": "2-PO-27772-FC1L6C-FX-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "841fc40faddb78d03c4dedeff6cdb8f7",
      "tag_number": "PSAH-1762P-15",
      "instrument_type": "PSAH",
      "service": "Pressure high switch on 1 in Chemical injection line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (1).pdf",
      "line_tag": "1-IZ-26842-253461-Y-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "83541efe64dad0f1914fd1822ef4eb07",
      "tag_number": "PSAH-573P-02",
      "instrument_type": "PSAH",
      "service": "Pressure high switch on Nitrogen line near SVHO-573P-03",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (2).pdf",
      "line_tag": "DN032-NN-18708-251441-X-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "414a0bff8a0b563aaae210c373094ad1",
      "tag_number": "PSAH-573P-04A",
      "instrument_type": "PSAH",
      "service": "Pressure high switch on 2 in Process oil line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (2).pdf",
      "line_tag": "2-PO-33480-251441-J-NPIT",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "c31a962710d4afedffc1693741b8be49",
      "tag_number": "PSAH-573P-04B",
      "instrument_type": "PSAH",
      "service": "Pressure high switch on 2 in Process oil line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (2).pdf",
      "line_tag": "2-PO-33480-251441-J-NPIT",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "dbb7799ed9592bfee7f457e453cabd95",
      "tag_number": "PSAH-573P-04C",
      "instrument_type": "PSAH",
      "service": "Pressure high switch on 2 in Process oil line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (2).pdf",
      "line_tag": "2-PO-33480-251441-J-NPIT",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "5dfdbcae1e7bafc4b6ee6eeb8ecf1f68",
      "tag_number": "PSAL-1370P-07",
      "instrument_type": "PSAL",
      "service": "Pressure low switch on 2 in Process oil line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (3).pdf",
      "line_tag": "2-PO-34019-251441-Z-N",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "fb5198dd6efe5f0461d830d209663748",
      "tag_number": "PSAL-1375P-07",
      "instrument_type": "PSAL",
      "service": "Pressure low switch on 2 in Process oil line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (7).pdf",
      "line_tag": "2-PO-11276-251441-Z-P",
      "status": "Draft",
      "review_required": 0
    },
    {
      "id": "98f37ce1b544326c4133f565d8937321",
      "tag_number": "PSAL-1375P-25",
      "instrument_type": "PSAL",
      "service": "Pressure low switch on 2 in Nitrogen line",
      "io_type": "DI",
      "signal_type": "24VDC (Dry Contact)",
      "system": "DCS",
      "supply_voltage": "24VDC",
      "pid_number": "pid (7).pdf",
      "line_tag": "2-NN-13216-251441-X-PNC",
      "status": "Draft",
      "review_required": 0
    }
  ]
}