{
  "deliverable": "io_list",
  "overall_grade": "B",
  "summary": "The IO list is generally well-structured and consistent for hardwired IO, with correct use of signal types and supply voltages. However, there are high-impact gaps in line/equipment assignment for process instruments, and some tag conventions and instrument types require further evidence or clarification. F&G and switch devices are handled appropriately. Recommend targeted manual review for missing line tags and ambiguous instrument types.",
  "comments": [
    {
      "deliverable": "io_list",
      "row_id": "69ef2ca0312150e6f5cd0043e23b8161",
      "tag_number": "13-LT-2602",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing process line or equipment tag for level transmitter at tank.",
      "suggested_value": "Assign relevant tank or process line tag if available.",
      "reason": "Process instruments should be traceable to a process line or equipment for clarity and maintenance.",
      "evidence_needed": "PID or project legend showing correct line/equipment assignment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "60422f030d9daeb58354ced260fd54ae",
      "tag_number": "FCV-1514",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing process line or equipment tag for control valve.",
      "suggested_value": "Assign relevant process line or equipment tag.",
      "reason": "Control valves must be associated with a process line or equipment for correct loop definition.",
      "evidence_needed": "PID or valve schedule showing correct assignment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "6e276d8ebac635b64940f58b2a7b4afa",
      "tag_number": "FT-1001",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing process line or equipment tag for flow transmitter.",
      "suggested_value": "Assign relevant process line or equipment tag.",
      "reason": "Flow transmitters should be traceable to a process line for operations and troubleshooting.",
      "evidence_needed": "PID or instrument index with line assignment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "e380cc2c35d2907d49f6a6ad9195422e",
      "tag_number": "FT-1002",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing process line or equipment tag for flow transmitter.",
      "suggested_value": "Assign relevant process line or equipment tag.",
      "reason": "Traceability of flow measurement is critical for process control.",
      "evidence_needed": "PID or instrument index with line assignment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "84603fbb22744927ba2132287d10ea4a",
      "tag_number": "FV-1007",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing process line or equipment tag for control valve.",
      "suggested_value": "Assign relevant process line or equipment tag.",
      "reason": "Control valves must be linked to process lines for correct loop and maintenance documentation.",
      "evidence_needed": "PID or valve schedule showing correct assignment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "349aeb5837d7764e1b742d352ebf8520",
      "tag_number": "FV-1105",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing process line or equipment tag for control valve.",
      "suggested_value": "Assign relevant process line or equipment tag.",
      "reason": "Control valves must be linked to process lines for correct loop and maintenance documentation.",
      "evidence_needed": "PID or valve schedule showing correct assignment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "603261cfaab7fb6f5d3efa9ae7a9458d",
      "tag_number": "FV-1526",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing process line or equipment tag for control valve.",
      "suggested_value": "Assign relevant process line or equipment tag.",
      "reason": "Control valves must be linked to process lines for correct loop and maintenance documentation.",
      "evidence_needed": "PID or valve schedule showing correct assignment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "50bf110c749d724903b2fddc982f8164",
      "tag_number": "FV-1527",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing process line or equipment tag for control valve.",
      "suggested_value": "Assign relevant process line or equipment tag.",
      "reason": "Control valves must be linked to process lines for correct loop and maintenance documentation.",
      "evidence_needed": "PID or valve schedule showing correct assignment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "bfcd0bd06d1350400727cba4a47b5474",
      "tag_number": "FV-1626",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing process line or equipment tag for control valve.",
      "suggested_value": "Assign relevant process line or equipment tag.",
      "reason": "Control valves must be linked to process lines for correct loop and maintenance documentation.",
      "evidence_needed": "PID or valve schedule showing correct assignment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "3f72bf2622248bae273f4071a5610807",
      "tag_number": "FV-1626-10",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing process line or equipment tag for control valve.",
      "suggested_value": "Assign relevant process line or equipment tag.",
      "reason": "Control valves must be linked to process lines for correct loop and maintenance documentation.",
      "evidence_needed": "PID or valve schedule showing correct assignment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "1749cb651539eacf672e032c0d636366",
      "tag_number": "FV-1726",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing process line or equipment tag for control valve.",
      "suggested_value": "Assign relevant process line or equipment tag.",
      "reason": "Control valves must be linked to process lines for correct loop and maintenance documentation.",
      "evidence_needed": "PID or valve schedule showing correct assignment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "664b621f35ea43071c927687a62f622f",
      "tag_number": "FXV-1527",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing process line or equipment tag for control valve.",
      "suggested_value": "Assign relevant process line or equipment tag.",
      "reason": "Control valves must be linked to process lines for correct loop and maintenance documentation.",
      "evidence_needed": "PID or valve schedule showing correct assignment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "c0a9932d33bb701b4390bfd8a1850c81",
      "tag_number": "FXV-1626",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing process line or equipment tag for control valve.",
      "suggested_value": "Assign relevant process line or equipment tag.",
      "reason": "Control valves must be linked to process lines for correct loop and maintenance documentation.",
      "evidence_needed": "PID or valve schedule showing correct assignment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "0a6e8bfbbd55877d6fcf37442320a5d0",
      "tag_number": "FXV-1726",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing process line or equipment tag for control valve.",
      "suggested_value": "Assign relevant process line or equipment tag.",
      "reason": "Control valves must be linked to process lines for correct loop and maintenance documentation.",
      "evidence_needed": "PID or valve schedule showing correct assignment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "2030295a85b3f6ee4115c3c503b11573",
      "tag_number": "FXV-1726-VENT",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing process line or equipment tag for control valve.",
      "suggested_value": "Assign relevant process line or equipment tag.",
      "reason": "Control valves must be linked to process lines for correct loop and maintenance documentation.",
      "evidence_needed": "PID or valve schedule showing correct assignment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "369071922ed34e587332c7c3866440b9",
      "tag_number": "FZT-1516",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "instrument_type",
      "issue": "Instrument type 'FZT' is uncommon; confirm if this is a standard tag for valve position feedback.",
      "suggested_value": "FY or FT if applicable, or confirm FZT as project standard.",
      "reason": "Non-standard instrument types can cause confusion in maintenance and operations.",
      "evidence_needed": "Project legend or instrument index confirming FZT usage.",
      "fix_type": "project_legend"
    },
    {
      "deliverable": "io_list",
      "row_id": "24ef200a003f76bb0f099a2182dd70bb",
      "tag_number": "FZT-1526",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "instrument_type",
      "issue": "Instrument type 'FZT' is uncommon; confirm if this is a standard tag for valve position feedback.",
      "suggested_value": "FY or FT if applicable, or confirm FZT as project standard.",
      "reason": "Non-standard instrument types can cause confusion in maintenance and operations.",
      "evidence_needed": "Project legend or instrument index confirming FZT usage.",
      "fix_type": "project_legend"
    },
    {
      "deliverable": "io_list",
      "row_id": "e1e34dcb6b78fd23dd7a4c698bf70004",
      "tag_number": "FZT-1527",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "instrument_type",
      "issue": "Instrument type 'FZT' is uncommon; confirm if this is a standard tag for valve position feedback.",
      "suggested_value": "FY or FT if applicable, or confirm FZT as project standard.",
      "reason": "Non-standard instrument types can cause confusion in maintenance and operations.",
      "evidence_needed": "Project legend or instrument index confirming FZT usage.",
      "fix_type": "project_legend"
    },
    {
      "deliverable": "io_list",
      "row_id": "e39ed4777cce0471c305e393e0f78277",
      "tag_number": "CS-130",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "instrument_type",
      "issue": "Instrument type 'CS' (Conductivity Switch) is not standard ISA; confirm project convention.",
      "suggested_value": "Confirm with project legend or use standard ISA tag if required.",
      "reason": "Non-standard instrument types can cause confusion in maintenance and operations.",
      "evidence_needed": "Project legend or instrument index confirming CS usage.",
      "fix_type": "project_legend"
    },
    {
      "deliverable": "io_list",
      "row_id": "3037fb1e89ae56e0c150fb178c8adfcd",
      "tag_number": "DRUMS-2139",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "instrument_type",
      "issue": "Instrument type 'DRUMS' is not standard ISA; confirm project convention.",
      "suggested_value": "Confirm with project legend or use standard ISA tag if required.",
      "reason": "Non-standard instrument types can cause confusion in maintenance and operations.",
      "evidence_needed": "Project legend or instrument index confirming DRUMS usage.",
      "fix_type": "project_legend"
    },
    {
      "deliverable": "io_list",
      "row_id": "015bc8e337976993b0be525aaf714db1",
      "tag_number": "LT-2002",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing process line or equipment tag for level transmitter.",
      "suggested_value": "Assign relevant tank or process line tag if available.",
      "reason": "Process instruments should be traceable to a process line or equipment for clarity and maintenance.",
      "evidence_needed": "PID or project legend showing correct line/equipment assignment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "0dde766face1a766cc490973d0399c10",
      "tag_number": "FCV-1517",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing process line or equipment tag for control valve.",
      "suggested_value": "Assign relevant process line or equipment tag.",
      "reason": "Control valves must be linked to process lines for correct loop and maintenance documentation.",
      "evidence_needed": "PID or valve schedule showing correct assignment.",
      "fix_type": "manual_review"
    }
  ]
}