{
  "deliverable": "io_list",
  "overall_grade": "C",
  "summary": "The IO list contains a high number of hardwired IO points missing required line or equipment tag associations. This is a critical EPC compliance gap for traceability and construction. Service descriptions are often low confidence or tag-type only, which reduces clarity for operations and maintenance. XYRA Studio should improve automated association of process lines/equipment and enhance service description extraction.",
  "comments": [
    {
      "deliverable": "io_list",
      "row_id": "69ef2ca0312150e6f5cd0043e23b8161",
      "tag_number": "13-LT-2602",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired AI (LT) has no associated line or equipment tag.",
      "suggested_value": null,
      "reason": "Traceability to process line or equipment is required for all hardwired field devices.",
      "evidence_needed": "PID review or nearest equipment/line context.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "648cf559c213750e810fd2f8404ddc02",
      "tag_number": "AS-22TO",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired DI (AS) has no associated line or equipment tag.",
      "suggested_value": "T-122-020",
      "reason": "Switches at tanks should reference the nearest equipment for clarity.",
      "evidence_needed": "PID or layout confirmation.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "fdd92e6875c45bb2f098b169536f091b",
      "tag_number": "AS-PE1695-IN",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired DI (AS) has no associated line or equipment tag.",
      "suggested_value": null,
      "reason": "All hardwired IO must be traceable to process context.",
      "evidence_needed": "PID review.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "257f2b7a559f6dd279e8dba58c7a11f7",
      "tag_number": "AS-PE3141",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired DI (AS) has no associated line or equipment tag.",
      "suggested_value": null,
      "reason": "Traceability for construction and maintenance.",
      "evidence_needed": "PID review.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "e39ed4777cce0471c305e393e0f78277",
      "tag_number": "CS-130",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired DI (CS) has no associated line or equipment tag.",
      "suggested_value": null,
      "reason": "All hardwired field switches must be linked to process context.",
      "evidence_needed": "PID review.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "28f2d7b6e46830a7ba95a7a261e9b3ec",
      "tag_number": "CS-140",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired DI (CS) has no associated line or equipment tag.",
      "suggested_value": "A-50MM",
      "reason": "Switches at agitators should reference the nearest equipment.",
      "evidence_needed": "PID or layout confirmation.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "3037fb1e89ae56e0c150fb178c8adfcd",
      "tag_number": "DRUMS-2139",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired DI (DRUMS) has no associated line or equipment tag.",
      "suggested_value": "B-011",
      "reason": "Density switches at burners should reference the nearest equipment.",
      "evidence_needed": "PID or layout confirmation.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "60422f030d9daeb58354ced260fd54ae",
      "tag_number": "FCV-1514",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Final element (AO) valve has no associated line or equipment tag.",
      "suggested_value": null,
      "reason": "Control valves must be traceable to process lines for construction and loop checks.",
      "evidence_needed": "PID review.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "3bb0c1a8299bc01b580a85dc93e20e6c",
      "tag_number": "FCV-1515",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Final element (AO) valve has no associated line or equipment tag.",
      "suggested_value": null,
      "reason": "Control valves must be traceable to process lines for construction and loop checks.",
      "evidence_needed": "PID review.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "3bd277d941284fec55c322e581a418f2",
      "tag_number": "FCV-1516",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Final element (AO) valve has no associated line or equipment tag.",
      "suggested_value": null,
      "reason": "Control valves must be traceable to process lines for construction and loop checks.",
      "evidence_needed": "PID review.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "0dde766face1a766cc490973d0399c10",
      "tag_number": "FCV-1517",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Final element (AO) valve has no associated line or equipment tag.",
      "suggested_value": null,
      "reason": "Control valves must be traceable to process lines for construction and loop checks.",
      "evidence_needed": "PID review.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "a77ba94170bb34d3803f8147f25932dc",
      "tag_number": "FCV-1518",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Final element (AO) valve has no associated line or equipment tag.",
      "suggested_value": null,
      "reason": "Control valves must be traceable to process lines for construction and loop checks.",
      "evidence_needed": "PID review.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "3e693de7f21e19d95208a79f2f1af5b0",
      "tag_number": "FCV-1519",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Final element (AO) valve has no associated line or equipment tag.",
      "suggested_value": null,
      "reason": "Control valves must be traceable to process lines for construction and loop checks.",
      "evidence_needed": "PID review.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "e380cc2c35d2907d49f6a6ad9195422e",
      "tag_number": "FT-1002",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired AI (FT) has no associated line or equipment tag.",
      "suggested_value": "B-012",
      "reason": "Flow transmitters at burners should reference the nearest equipment.",
      "evidence_needed": "PID or layout confirmation.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "7f3f9389c463895c49bd5af9166876d3",
      "tag_number": "FT-1002-15",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired AI (FT) has no associated line or equipment tag.",
      "suggested_value": "B-012",
      "reason": "Flow transmitters at burners should reference the nearest equipment.",
      "evidence_needed": "PID or layout confirmation.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "a272196859835f90eeb3427035295796",
      "tag_number": "FT-1007",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired AI (FT) has no associated line or equipment tag.",
      "suggested_value": "FV-1007",
      "reason": "Flow transmitters upstream of control valves should reference the valve or line.",
      "evidence_needed": "PID or loop diagram.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "936479494c5f9fd9a90de3752a5233bc",
      "tag_number": "FT-1105",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired AI (FT) has no associated line or equipment tag.",
      "suggested_value": "FV-1105",
      "reason": "Flow transmitters upstream of control valves should reference the valve or line.",
      "evidence_needed": "PID or loop diagram.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "745cdb9794aa072ae4df693ab810e648",
      "tag_number": "FT-1526",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired AI (FT) has no associated line or equipment tag.",
      "suggested_value": "FV-1526",
      "reason": "Flow transmitters near control valves should reference the valve or line.",
      "evidence_needed": "PID or loop diagram.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "d1c639b08cad56751a540a5b7be47e15",
      "tag_number": "FT-1527",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired AI (FT) has no associated line or equipment tag.",
      "suggested_value": "FV-1527",
      "reason": "Flow transmitters near control valves should reference the valve or line.",
      "evidence_needed": "PID or loop diagram.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "6346743810e22cc28435c2df5cf6d837",
      "tag_number": "FT-1527-20",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired AI (FT) has no associated line or equipment tag.",
      "suggested_value": "FXV-1527",
      "reason": "Flow transmitters near control valves should reference the valve or line.",
      "evidence_needed": "PID or loop diagram.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "84511fecf4c8c3c626669c28c1eb0a5f",
      "tag_number": "FT-1626",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired AI (FT) has no associated line or equipment tag.",
      "suggested_value": "FV-1626",
      "reason": "Flow transmitters near control valves should reference the valve or line.",
      "evidence_needed": "PID or loop diagram.",
      "fix_type": "manual_review"
    }
  ]
}