{
  "deliverable": "io_list",
  "overall_grade": "B",
  "summary": "Most IO rows have strong line/equipment associations and correct IO/signal/system fields. However, several hardwired safety and shutdown devices lack line or equipment tags and supporting geometry evidence, which is a high-impact EPC compliance gap. XYRA should improve line/equipment association for all hardwired IO, especially for SSV/PSAL types, and ensure evidence is captured or flagged for manual review.",
  "comments": [
    {
      "deliverable": "io_list",
      "row_id": "4c9a7b8be50000650e065e96dfb14268",
      "tag_number": "PSAL-1762P-25",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired safety DI (PSAL) has no connected line or equipment tag and no geometry evidence.",
      "suggested_value": null,
      "reason": "All hardwired safety IO must be traceable to a process line or equipment for EPC handover and loop integrity.",
      "evidence_needed": "PID drawing or geometry evidence showing line/equipment association for PSAL-1762P-25.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "d5dc3434cee5a08dda24c9be7005e251",
      "tag_number": "SSV-1414P-02",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Shutdown valve (SSV) DO has no connected line or equipment tag; geometry evidence only links to another SSV, not a process line.",
      "suggested_value": null,
      "reason": "Shutdown valves must be associated with a process line or equipment for traceability and cause/effect validation.",
      "evidence_needed": "PID or geometry evidence showing line/equipment for SSV-1414P-02.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "7395fa882c7646bf9daeabf825fabf01",
      "tag_number": "SSV-1414P-07",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Shutdown valve (SSV) DO has no connected line or equipment tag; geometry evidence only links to another SSV.",
      "suggested_value": null,
      "reason": "All hardwired final elements must be traceable to a process line or equipment for EPC compliance.",
      "evidence_needed": "PID or geometry evidence showing line/equipment for SSV-1414P-07.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "e205b4d9ec794e2d5c1f6680da86f878",
      "tag_number": "SSV-1762P-08",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Shutdown valve (SSV) DO has no connected line or equipment tag; geometry evidence only links to another SSV.",
      "suggested_value": null,
      "reason": "Traceability to process line/equipment is required for all hardwired shutdown valves.",
      "evidence_needed": "PID or geometry evidence showing line/equipment for SSV-1762P-08.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "86fb7e8dcc393dde540fe7af1264af84",
      "tag_number": "VENT-5000-IN",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Hardwired vibration AI has no connected line tag; geometry evidence links to equipment (motor) but not to a process line.",
      "suggested_value": null,
      "reason": "For field devices, at least equipment association is required, but line tag is preferred if the device is on a process line.",
      "evidence_needed": "PID or geometry evidence confirming if VENT-5000-IN is line-mounted or equipment-mounted.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "4c9a7b8be50000650e065e96dfb14268",
      "tag_number": "PSAL-1762P-25",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "service",
      "issue": "Service description has low confidence and is tag-type only.",
      "suggested_value": null,
      "reason": "Service descriptions should be specific for loop documentation and cause/effect clarity.",
      "evidence_needed": "PID or instrument index with full service description.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "d5dc3434cee5a08dda24c9be7005e251",
      "tag_number": "SSV-1414P-02",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "geometry_evidence",
      "issue": "Geometry evidence links to another SSV, not a process line or equipment.",
      "suggested_value": null,
      "reason": "Line/equipment association should be direct, not inferred via another valve.",
      "evidence_needed": "PID or geometry showing direct line/equipment association.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "7395fa882c7646bf9daeabf825fabf01",
      "tag_number": "SSV-1414P-07",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "geometry_evidence",
      "issue": "Geometry evidence links to another SSV, not a process line or equipment.",
      "suggested_value": null,
      "reason": "Direct association is required for EPC traceability.",
      "evidence_needed": "PID or geometry showing direct line/equipment association.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "e205b4d9ec794e2d5c1f6680da86f878",
      "tag_number": "SSV-1762P-08",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "geometry_evidence",
      "issue": "Geometry evidence links to another SSV, not a process line or equipment.",
      "suggested_value": null,
      "reason": "Direct association is required for EPC traceability.",
      "evidence_needed": "PID or geometry showing direct line/equipment association.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "86fb7e8dcc393dde540fe7af1264af84",
      "tag_number": "VENT-5000-IN",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "geometry_evidence",
      "issue": "Geometry evidence links to equipment but not to a process line.",
      "suggested_value": null,
      "reason": "If the device is line-mounted, line association should be established.",
      "evidence_needed": "PID or geometry showing if VENT-5000-IN is line- or equipment-mounted.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "d5dc3434cee5a08dda24c9be7005e251",
      "tag_number": "SSV-1414P-02",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "review_required",
      "issue": "Review required flag is set but no clear path to resolve without additional evidence.",
      "suggested_value": null,
      "reason": "Manual review is needed to resolve missing line/equipment association.",
      "evidence_needed": "PID or geometry evidence.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "7395fa882c7646bf9daeabf825fabf01",
      "tag_number": "SSV-1414P-07",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "review_required",
      "issue": "Review required flag is set but no clear path to resolve without additional evidence.",
      "suggested_value": null,
      "reason": "Manual review is needed to resolve missing line/equipment association.",
      "evidence_needed": "PID or geometry evidence.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "e205b4d9ec794e2d5c1f6680da86f878",
      "tag_number": "SSV-1762P-08",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "review_required",
      "issue": "Review required flag is set but no clear path to resolve without additional evidence.",
      "suggested_value": null,
      "reason": "Manual review is needed to resolve missing line/equipment association.",
      "evidence_needed": "PID or geometry evidence.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "4c9a7b8be50000650e065e96dfb14268",
      "tag_number": "PSAL-1762P-25",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "review_required",
      "issue": "Review required flag is set but no clear path to resolve without additional evidence.",
      "suggested_value": null,
      "reason": "Manual review is needed to resolve missing line/equipment association.",
      "evidence_needed": "PID or geometry evidence.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "86fb7e8dcc393dde540fe7af1264af84",
      "tag_number": "VENT-5000-IN",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "review_required",
      "issue": "Review required flag is set but no clear path to resolve without additional evidence.",
      "suggested_value": null,
      "reason": "Manual review is needed to resolve missing line/equipment association.",
      "evidence_needed": "PID or geometry evidence.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "d5dc3434cee5a08dda24c9be7005e251",
      "tag_number": "SSV-1414P-02",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "notes",
      "issue": "Notes indicate SSV shutdown valve but do not clarify missing line/equipment association.",
      "suggested_value": null,
      "reason": "Notes should clarify if the device is line- or equipment-mounted or if further review is needed.",
      "evidence_needed": "PID or geometry evidence.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "7395fa882c7646bf9daeabf825fabf01",
      "tag_number": "SSV-1414P-07",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "notes",
      "issue": "Notes indicate SSV shutdown valve but do not clarify missing line/equipment association.",
      "suggested_value": null,
      "reason": "Notes should clarify if the device is line- or equipment-mounted or if further review is needed.",
      "evidence_needed": "PID or geometry evidence.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "e205b4d9ec794e2d5c1f6680da86f878",
      "tag_number": "SSV-1762P-08",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "notes",
      "issue": "Notes indicate SSV shutdown valve but do not clarify missing line/equipment association.",
      "suggested_value": null,
      "reason": "Notes should clarify if the device is line- or equipment-mounted or if further review is needed.",
      "evidence_needed": "PID or geometry evidence.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "4c9a7b8be50000650e065e96dfb14268",
      "tag_number": "PSAL-1762P-25",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "notes",
      "issue": "Notes indicate tag type only; no line/equipment association.",
      "suggested_value": null,
      "reason": "Notes should clarify if the device is line- or equipment-mounted or if further review is needed.",
      "evidence_needed": "PID or geometry evidence.",
      "fix_type": "manual_review"
    }
  ]
}