{
  "deliverable": "io_list",
  "overall_grade": "B",
  "summary": "Most IO rows have strong line/equipment associations and correct IO/signal/system fields. However, several hardwired safety and final element devices lack any connected line or equipment tag, with insufficient geometry evidence to justify the omission. Some loop/line conflicts are present but generally supported by evidence. Focus improvement on robust line/equipment mapping for all hardwired IO.",
  "comments": [
    {
      "deliverable": "io_list",
      "row_id": "b8bdd29120c1edafd138fef501d4499f",
      "tag_number": "PSAL-1762P-25",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired safety DI has no connected line or equipment tag and no geometry evidence supporting omission.",
      "suggested_value": null,
      "reason": "All hardwired safety IO should be traceable to a process line or equipment unless clear evidence supports omission.",
      "evidence_needed": "PID or geometry evidence showing PSAL-1762P-25 is not associated with a process line/equipment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "5a999a0e03c98710bfef8fbf8b145c0b",
      "tag_number": "SSV-1414P-02",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Shutdown valve (DO) has no connected line or equipment tag; geometry evidence only references another valve, not a process line.",
      "suggested_value": null,
      "reason": "Final element DOs must be mapped to a process line or equipment unless strong evidence supports omission.",
      "evidence_needed": "PID or geometry evidence showing SSV-1414P-02 is not associated with a process line/equipment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "762cff4b0566ef9e19f0bd67883d1650",
      "tag_number": "SSV-1414P-07",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Shutdown valve (DO) has no connected line or equipment tag; geometry evidence only references another valve.",
      "suggested_value": null,
      "reason": "Final element DOs must be mapped to a process line or equipment unless strong evidence supports omission.",
      "evidence_needed": "PID or geometry evidence showing SSV-1414P-07 is not associated with a process line/equipment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "5cbff8a26c940947d393b09d0aea7067",
      "tag_number": "SSV-1762P-08",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Shutdown valve (DO) has no connected line or equipment tag; geometry evidence only references another valve.",
      "suggested_value": null,
      "reason": "Final element DOs must be mapped to a process line or equipment unless strong evidence supports omission.",
      "evidence_needed": "PID or geometry evidence showing SSV-1762P-08 is not associated with a process line/equipment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "4392f3bff06dc9a89be6f60eb030c8d2",
      "tag_number": "VENT-5000-IN",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Field device AI has no connected line tag; geometry evidence only references nearby equipment (motor) with moderate confidence.",
      "suggested_value": null,
      "reason": "Hardwired AI should be mapped to a process line or equipment unless strong evidence supports omission.",
      "evidence_needed": "PID or geometry evidence showing VENT-5000-IN is not associated with a process line.",
      "fix_type": "manual_review"
    }
  ]
}