{
  "deliverable": "io_list",
  "overall_grade": "B",
  "summary": "Most IO rows have strong line/equipment associations and correct IO/signal/system fields. However, several hardwired IOs lack required line or equipment tags and have insufficient geometry evidence, especially for SSV and PSAL types. These gaps should be addressed to ensure traceability and compliance.",
  "comments": [
    {
      "deliverable": "io_list",
      "row_id": "d754654b5a5ea260d02628bc686245c3",
      "tag_number": "PSAL-1762P-25",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired IO (DI) for PSAL-1762P-25 is missing a process line or equipment tag.",
      "suggested_value": null,
      "reason": "All hardwired IOs (except F&G area or hand switches) must be traceable to a process line or equipment for commissioning and maintenance.",
      "evidence_needed": "PID drawing or geometry evidence showing the associated line or equipment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "f51df65c99c9525bf7f292270fd73d74",
      "tag_number": "SSV-1414P-02",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired DO for SSV-1414P-02 lacks a connected line or equipment tag; geometry evidence only references a downstream valve, not a process line.",
      "suggested_value": null,
      "reason": "Shutdown valves must be associated with a process line or equipment for traceability and safety validation.",
      "evidence_needed": "PID or geometry evidence linking SSV-1414P-02 to a specific process line or equipment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "f64d418f0d6223993034aa42dc17824f",
      "tag_number": "SSV-1414P-07",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired DO for SSV-1414P-07 lacks a connected line or equipment tag; geometry evidence only references a downstream valve.",
      "suggested_value": null,
      "reason": "Shutdown valves require a process line or equipment tag for proper loop documentation and validation.",
      "evidence_needed": "PID or geometry evidence linking SSV-1414P-07 to a process line or equipment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "96269dbfe5c7f29a2d5af35292a057bb",
      "tag_number": "SSV-1762P-08",
      "component_id": "",
      "item_type": "",
      "severity": "critical",
      "field": "line_tag",
      "issue": "Hardwired DO for SSV-1762P-08 lacks a connected line or equipment tag; geometry evidence only references an upstream valve.",
      "suggested_value": null,
      "reason": "Shutdown valves must be traceable to a process line or equipment for safety and maintenance.",
      "evidence_needed": "PID or geometry evidence linking SSV-1762P-08 to a process line or equipment.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "c5f3dcb817b898e8d9452a585be25e6e",
      "tag_number": "VENT-5000-IN",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Hardwired AI for VENT-5000-IN is missing a process line tag; geometry evidence references only nearby equipment (M-26113-01) with moderate confidence.",
      "suggested_value": null,
      "reason": "Field devices should be associated with a process line or equipment unless clearly justified (e.g., direct-to-equipment measurement).",
      "evidence_needed": "PID or geometry evidence confirming direct association to M-26113-01 or a process line.",
      "fix_type": "manual_review"
    }
  ]
}