{
  "deliverable": "io_list",
  "overall_grade": "B",
  "summary": "Most IO rows have strong line/equipment associations and correct IO/signal/system fields. However, several hardwired safety and final element devices lack confirmed line or equipment tags and should be flagged for manual review. A few rows show conflicting or ambiguous loop/line context, which could lead to downstream errors if not clarified. No critical errors, but several high-impact improvements are possible.",
  "comments": [
    {
      "deliverable": "io_list",
      "row_id": "c5e132447d77668683600ca09a31b88b",
      "tag_number": "PSAL-1762P-25",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing connected line or equipment tag for hardwired safety DI.",
      "suggested_value": null,
      "reason": "Hardwired safety switches should be associated with a process line or equipment for traceability and maintenance.",
      "evidence_needed": "P&ID or loop diagram showing PSAL-1762P-25 connection.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "c2e5e7fc4712ca683581d818c03332d5",
      "tag_number": "SSV-1414P-02",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing connected line or equipment tag for shutdown valve DO.",
      "suggested_value": null,
      "reason": "Shutdown valves must be traceable to a specific line or equipment for safety and operations.",
      "evidence_needed": "P&ID or valve schedule confirming SSV-1414P-02 connection.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "99c3fe45c213810aaec2e05c67bb9e79",
      "tag_number": "SSV-1414P-07",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing connected line or equipment tag for shutdown valve DO.",
      "suggested_value": null,
      "reason": "Shutdown valves must be traceable to a specific line or equipment for safety and operations.",
      "evidence_needed": "P&ID or valve schedule confirming SSV-1414P-07 connection.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "fbf7e5a0e51ef4292e84f610eefc206c",
      "tag_number": "SSV-1762P-08",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing connected line or equipment tag for shutdown valve DO.",
      "suggested_value": null,
      "reason": "Shutdown valves must be traceable to a specific line or equipment for safety and operations.",
      "evidence_needed": "P&ID or valve schedule confirming SSV-1762P-08 connection.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "4bbe1f5b63edf4419e9d58df3200fcc1",
      "tag_number": "VENT-5000-IN",
      "component_id": "",
      "item_type": "",
      "severity": "high",
      "field": "line_tag",
      "issue": "Missing connected line or equipment tag for vibration measurement AI.",
      "suggested_value": "M-26113-01",
      "reason": "Vibration transmitters should be associated with the monitored equipment for clarity.",
      "evidence_needed": "P&ID or equipment list confirming VENT-5000-IN is on M-26113-01.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "a6ad3f836db95e63ef1089a5cc915648",
      "tag_number": "CVA-1762P-01",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "line_tag",
      "issue": "Line association confidence is moderate (0.549); possible ambiguity with nearby candidate line.",
      "suggested_value": "4-PO-27768-FC1L6C-FX-P",
      "reason": "Moderate confidence may indicate a risk of mis-assignment; verify with P&ID.",
      "evidence_needed": "P&ID showing CVA-1762P-01 connection.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "f26db1355152db09310616b5bbdd0d42",
      "tag_number": "FCV-1414P-26",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "loop_context",
      "issue": "Conflicting loop/line context detected for FCV-1414P-26 and associated FIT/FQI/FZT.",
      "suggested_value": null,
      "reason": "Conflicting loop/line context can cause downstream errors in loop integrity and traceability.",
      "evidence_needed": "Loop diagram or P&ID confirming correct loop/line mapping.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "9f8f7ff08a092f0bb38c939fac6263a3",
      "tag_number": "FCV-1762P-12",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "loop_context",
      "issue": "Conflicting loop/line context detected for FCV-1762P-12 and associated FIT/FQI/FZT.",
      "suggested_value": null,
      "reason": "Conflicting loop/line context can cause downstream errors in loop integrity and traceability.",
      "evidence_needed": "Loop diagram or P&ID confirming correct loop/line mapping.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "c1491c965c760e99746b6dcce9654a57",
      "tag_number": "FIT-1414P-26",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "loop_context",
      "issue": "Conflicting loop/line context detected for FIT-1414P-26 and associated FCV/FQI/FZT.",
      "suggested_value": null,
      "reason": "Conflicting loop/line context can cause downstream errors in loop integrity and traceability.",
      "evidence_needed": "Loop diagram or P&ID confirming correct loop/line mapping.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "db54b1bdf1394484092cde8ee1e5182a",
      "tag_number": "FIT-1762P-12",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "loop_context",
      "issue": "Conflicting loop/line context detected for FIT-1762P-12 and associated FCV/FQI/FZT.",
      "suggested_value": null,
      "reason": "Conflicting loop/line context can cause downstream errors in loop integrity and traceability.",
      "evidence_needed": "Loop diagram or P&ID confirming correct loop/line mapping.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "297b33d0ca1b587730a436068b6d56e5",
      "tag_number": "FZT-1414P-26",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "loop_context",
      "issue": "Conflicting loop/line context detected for FZT-1414P-26 and associated FCV/FQI/FIT.",
      "suggested_value": null,
      "reason": "Conflicting loop/line context can cause downstream errors in loop integrity and traceability.",
      "evidence_needed": "Loop diagram or P&ID confirming correct loop/line mapping.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "bd3da12de8b34ae2bbb87c74d8a46ebf",
      "tag_number": "FZT-1762P-12",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "loop_context",
      "issue": "Conflicting loop/line context detected for FZT-1762P-12 and associated FCV/FQI/FIT.",
      "suggested_value": null,
      "reason": "Conflicting loop/line context can cause downstream errors in loop integrity and traceability.",
      "evidence_needed": "Loop diagram or P&ID confirming correct loop/line mapping.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "b27f0473d2a4a2205be3760ed3d08953",
      "tag_number": "MSAS-1414P-01",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "line_tag",
      "issue": "Line association confidence is moderate (0.554); verify correct line assignment.",
      "suggested_value": "2-PG-24338-251482-X-NVR",
      "reason": "Moderate confidence may indicate a risk of mis-assignment; verify with P&ID.",
      "evidence_needed": "P&ID showing MSAS-1414P-01 connection.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "b85364a2346e8eb28e129d826c3b9e86",
      "tag_number": "MSAS-1762P-01",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "line_tag",
      "issue": "Line association confidence is moderate (0.548); verify correct line assignment.",
      "suggested_value": "2-PG-24468-251482-X-N",
      "reason": "Moderate confidence may indicate a risk of mis-assignment; verify with P&ID.",
      "evidence_needed": "P&ID showing MSAS-1762P-01 connection.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "7cf6b8ea77cddb8d01221bdeab976fb7",
      "tag_number": "PIT-1762P-03",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "line_tag",
      "issue": "Line association confidence is low (0.468); possible ambiguity with nearby candidate line.",
      "suggested_value": "4-PO-27769-FC1L6C-FX-P",
      "reason": "Low confidence may indicate a risk of mis-assignment; verify with P&ID.",
      "evidence_needed": "P&ID showing PIT-1762P-03 connection.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "bb12492cb4998d017c485218f7513cd7",
      "tag_number": "PIT-1762P-06",
      "component_id": "",
      "item_type": "",
      "severity": "medium",
      "field": "line_tag",
      "issue": "Line association confidence is moderate (0.571); verify correct line assignment.",
      "suggested_value": "2-PO-34088-251441-Z-N",
      "reason": "Moderate confidence may indicate a risk of mis-assignment; verify with P&ID.",
      "evidence_needed": "P&ID showing PIT-1762P-06 connection.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "a6ad3f836db95e63ef1089a5cc915648",
      "tag_number": "CVA-1762P-01",
      "component_id": "",
      "item_type": "",
      "severity": "low",
      "field": "line_candidates",
      "issue": "Multiple candidate lines with similar confidence; ensure correct selection.",
      "suggested_value": "4-PO-27768-FC1L6C-FX-P",
      "reason": "Multiple candidates can cause confusion in downstream documentation.",
      "evidence_needed": "P&ID or isometric confirming correct line.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "40ed9ea36e02e2bca8c5ba4f058878a8",
      "tag_number": "PIT-1762P-04",
      "component_id": "",
      "item_type": "",
      "severity": "low",
      "field": "line_candidates",
      "issue": "Multiple candidate lines with similar confidence; ensure correct selection.",
      "suggested_value": "2-PO-27771-FE3L0C-FX-P",
      "reason": "Multiple candidates can cause confusion in downstream documentation.",
      "evidence_needed": "P&ID or isometric confirming correct line.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "cc5b3c3746ce20774bc0af03c95a16df",
      "tag_number": "PIT-1414P-30",
      "component_id": "",
      "item_type": "",
      "severity": "low",
      "field": "line_candidates",
      "issue": "Multiple candidate lines with similar confidence; ensure correct selection.",
      "suggested_value": "2-PG-24338-251482-X-N",
      "reason": "Multiple candidates can cause confusion in downstream documentation.",
      "evidence_needed": "P&ID or isometric confirming correct line.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "bfb865867c8ad113769ebad4e1d6281b",
      "tag_number": "PIT-1414P-31",
      "component_id": "",
      "item_type": "",
      "severity": "low",
      "field": "line_candidates",
      "issue": "Multiple candidate lines with similar confidence; ensure correct selection.",
      "suggested_value": "2-PG-24338-251482-X-NVR",
      "reason": "Multiple candidates can cause confusion in downstream documentation.",
      "evidence_needed": "P&ID or isometric confirming correct line.",
      "fix_type": "manual_review"
    },
    {
      "deliverable": "io_list",
      "row_id": "06c8d7dcd0387d2ca882c5bf3b222c76",
      "tag_number": "PIT-1762P-02",
      "component_id": "",
      "item_type": "",
      "severity": "low",
      "field": "loop_context",
      "issue": "Loop context line (4-PO-27769-FC1L6C-FX-P) differs from direct line (4-PO-27769-FC1L6C-FX-PSP); verify if these are equivalent or distinct.",
      "suggested_value": null,
      "reason": "Discrepancy between loop and direct line could cause confusion in maintenance or operations.",
      "evidence_needed": "P&ID or loop diagram clarifying line equivalence.",
      "fix_type": "manual_review"
    }
  ]
}